within NHES.Electrolysis.Electrolyzers;
package Examples "Examples for SOEC stack operation"
  extends Modelica.Icons.ExamplesPackage;


end Examples;
