within NHES.Electrolysis.Electrolyzers;
package SOEC_Examples_AS
  extends Modelica.Icons.ExamplesPackage;

end SOEC_Examples_AS;
