        annotation (Placement(transformation(extent={{10,74},{30,94}})));
      TRANSFORM.Controls.LimPID PI_TBV(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=-5e-7,
        Ti=15,
        yMax=1.0,
        yMin=0.0,
        initType=Modelica.Blocks.Types.Init.NoInit)
        annotation (Placement(transformation(extent={{-58,74},{-38,94}})));
      Modelica.Blocks.Sources.Constant const9(k=data.p_steam_vent)
        annotation (Placement(transformation(extent={{-98,74},{-78,94}})));
      Modelica.Blocks.Math.Add         add5
        annotation (Placement(transformation(extent={{112,-106},{92,-86}})));
      TRANSFORM.Controls.LimPID Charge_OnOff_Throttle(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=-4e-7,
        Ti=5,
        k_s=1,
        k_m=1,
        yMax=1 - 0.015,
        yMin=0,
        initType=Modelica.Blocks.Types.Init.InitialState,
        xi_start=1500)
        annotation (Placement(transformation(extent={{146,-78},{126,-98}})));
      Modelica.Blocks.Sources.Constant const10(k=0.015)
        annotation (Placement(transformation(extent={{138,-122},{130,-114}})));
      Modelica.Blocks.Math.Min min1
        annotation (Placement(transformation(extent={{92,-80},{112,-60}})));
      Modelica.Blocks.Math.Min min2
        annotation (Placement(transformation(extent={{90,-18},{110,2}})));
      Modelica.Blocks.Sources.Constant const6(k=data.Q_Nom)
        annotation (Placement(transformation(extent={{50,-76},{74,-52}})));
      Modelica.Blocks.Sources.Constant const12(k=data.Q_Nom + 0.001e6)
        annotation (Placement(transformation(extent={{54,-34},{78,-10}})));
    equation
      connect(const5.y,Turb_Divert_Valve. u_s)
        annotation (Line(points={{-83,-126},{-64,-126}}, color={0,0,127}));
      connect(sensorBus.Feedwater_Temp,Turb_Divert_Valve. u_m) annotation (Line(
          points={{-30,-100},{-52,-100},{-52,-114}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(const7.y,add1. u2) annotation (Line(points={{-25.6,-50},{-18,-50}},
                                          color={0,0,127}));
      connect(TCV_Power.y, add1.u1)
        annotation (Line(points={{-37,-38},{-18,-38}}, color={0,0,127}));
      connect(add2.u2,const8. y) annotation (Line(points={{-10,-136},{-23.6,-136}},
                                                                             color=
              {0,0,127}));
      connect(add2.u1,timer. y) annotation (Line(points={{-10,-124},{-23.44,-124}},
                                                                    color={0,0,127}));
      connect(Turb_Divert_Valve.y,timer. u) annotation (Line(points={{-41,-126},{
              -36,-126},{-36,-124},{-32.8,-124}},                        color={0,0,
              127}));
      connect(actuatorBus.Divert_Valve_Position, add2.y) annotation (Line(
          points={{30,-100},{30,-130},{13,-130}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(actuatorBus.opening_TCV, add1.y) annotation (Line(
          points={{30.1,-99.9},{30.1,-44},{5,-44}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(actuatorBus.opening_BV, const2.y) annotation (Line(
          points={{30.1,-99.9},{30.1,58},{31,58},{31,84}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(const3.y,FWCP_mflow. u_s)
        annotation (Line(points={{-75,44},{-68,44}}, color={0,0,127}));
      connect(FWCP_mflow.y, add.u2)
        annotation (Line(points={{-45,44},{-26,44}},
                                                   color={0,0,127}));
      connect(const4.y, add.u1)
        annotation (Line(points={{-31.6,56},{-26,56}},
                                                    color={0,0,127}));
      connect(actuatorBus.Feed_Pump_Speed, add.y) annotation (Line(
          points={{30,-100},{30,50},{-3,50}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(const9.y, PI_TBV.u_s)
        annotation (Line(points={{-77,84},{-60,84}}, color={0,0,127}));
      connect(sensorBus.Steam_Pressure, PI_TBV.u_m) annotation (Line(
          points={{-30,-100},{-120,-100},{-120,62},{-48,62},{-48,72}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.TBV, PI_TBV.y) annotation (Line(
          points={{30,-100},{30,68},{-30,68},{-30,84},{-37,84}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(add5.u1, Charge_OnOff_Throttle.y)
        annotation (Line(points={{114,-90},{114,-88},{125,-88}},
                                                     color={0,0,127}));
      connect(add5.u2, const10.y) annotation (Line(points={{114,-102},{118,-102},
              {118,-118},{129.6,-118}},
                                color={0,0,127}));
      connect(actuatorBus.SHS_throttle, add5.y) annotation (Line(
          points={{30,-100},{30,-96},{91,-96}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(sensorBus.Condensor_Output_mflow, FWCP_mflow.u_m) annotation (Line(
          points={{-30,-100},{-120,-100},{-120,18},{-56,18},{-56,32}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(min1.u1, const6.y)
        annotation (Line(points={{90,-64},{75.2,-64}}, color={0,0,127}));
      connect(Charge_OnOff_Throttle.u_m, min1.y) annotation (Line(points={{136,-76},
              {136,-70},{113,-70}},           color={0,0,127}));
      connect(realExpression.y, min2.u1) annotation (Line(points={{68.7,-2},{88,
              -2}},                      color={0,0,127}));
      connect(min2.y, Charge_OnOff_Throttle.u_s) annotation (Line(points={{111,-8},
              {148,-8},{148,-88}},            color={0,0,127}));
      connect(min2.u2, const12.y) annotation (Line(points={{88,-14},{79.2,-14},
              {79.2,-22}},       color={0,0,127}));
      connect(sensorBus.Power, min1.u2) annotation (Line(
          points={{-30,-100},{-30,-84},{84,-84},{84,-76},{90,-76}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(min2.y, TCV_Power.u_s) annotation (Line(points={{111,-8},{114,-8},
              {114,-38},{8,-38},{8,-18},{-66,-18},{-66,-38},{-60,-38}}, color={
              0,0,127}));
      connect(sensorBus.Power, TCV_Power.u_m) annotation (Line(
          points={{-30,-100},{-30,-58},{-24,-58},{-24,-52},{-22,-52},{-22,-36},
              {-32,-36},{-32,-20},{-48,-20},{-48,-26}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      annotation (Diagram(graphics={Text(
              extent={{-70,-142},{-20,-160}},
              textColor={28,108,200},
              textString="Feedwater")}));
    end CS_DivertPowerControl_ANL_v2;

    model CS_NoFeedHeat_mFlow_Control

      // Modified from CS_SmallCycle_NoFeedHeat_Argonne

      extends
        NHES.Systems.BalanceOfPlant.RankineCycle.BaseClasses.Partial_ControlSystem;

      extends NHES.Icons.DummyIcon;

      input Real electric_demand_large
      annotation(Dialog(tab="General"));

      replaceable NHES.Systems.BalanceOfPlant.RankineCycle.Data.TES_Setpoints data(
        p_steam=1200000,
        p_steam_vent=15000000,
        T_Steam_Ref=579.75,
        Q_Nom=48.57e6,
        T_Feedwater=421.15,
        T_SHS_Return=491.15)
        annotation (Placement(transformation(extent={{64,42},{78,56}})));
      Modelica.Blocks.Sources.Constant const3(k=data.p_steam)
        annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
      TRANSFORM.Controls.LimPID FWP_mFlow(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1e-7,
        Ti=5,
        Td=0.1,
        yMax=50,
        yMin=0.9,
        wd=1,
        initType=Modelica.Blocks.Types.Init.NoInit,
        xi_start=1500)
        annotation (Placement(transformation(extent={{-28,14},{-8,34}})));
      Modelica.Blocks.Sources.Constant const4(k=0)
        annotation (Placement(transformation(extent={{-14,44},{-6,52}})));
      Modelica.Blocks.Math.Add         add
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Modelica.Blocks.Sources.Constant const11(k=1e-4)
        annotation (Placement(transformation(extent={{-4,-56},{4,-48}})));
      Modelica.Blocks.Math.Add         add4
        annotation (Placement(transformation(extent={{20,-40},{40,-20}})));
      NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.MinMaxFilter
        minMaxFilter(min=0, max=1)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Modelica.Blocks.Sources.RealExpression
                                       realExpression(y=electric_demand_large)
        annotation (Placement(transformation(extent={{-74,18},{-60,30}})));
      TRANSFORM.Controls.LimPID TCV_SHS(
        controllerType=Modelica.Blocks.Types.SimpleController.P,
        k=-1e-9,
        Ti=1,
        Td=0.1,
        yMax=1 - const11.k,
        yMin=0,
        wd=1,
        Ni=0.9,
        initType=Modelica.Blocks.Types.Init.NoInit)
        annotation (Placement(transformation(extent={{-50,-40},{-30,-20}})));
    equation
      connect(FWP_mFlow.y, add.u2)
        annotation (Line(points={{-7,24},{18,24}}, color={0,0,127}));
      connect(const4.y,add. u1)
        annotation (Line(points={{-5.6,48},{12,48},{12,36},{18,36}},
                                                    color={0,0,127}));
      connect(const11.y,add4. u2) annotation (Line(points={{4.4,-52},{12,-52},{
              12,-36},{18,-36}},
                       color={0,0,127}));
      connect(add4.u1,minMaxFilter. y)
        annotation (Line(points={{18,-24},{8,-24},{8,-30},{1.4,-30}},
                                                       color={0,0,127}));
      connect(minMaxFilter.u, TCV_SHS.y)
        annotation (Line(points={{-22,-30},{-29,-30}},
                                                     color={0,0,127}));
      connect(realExpression.y, FWP_mFlow.u_s)
        annotation (Line(points={{-59.3,24},{-30,24}}, color={0,0,127}));
      connect(sensorBus.Power, FWP_mFlow.u_m) annotation (Line(
          points={{-30,-100},{-30,-70},{-86,-70},{-86,12},{-18,12}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(const3.y, TCV_SHS.u_s)
        annotation (Line(points={{-59,-30},{-52,-30}}, color={0,0,127}));
      connect(sensorBus.Steam_Pressure, TCV_SHS.u_m) annotation (Line(
          points={{-30,-100},{-30,-50},{-40,-50},{-40,-42}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.TCV_SHS, add4.y) annotation (Line(
          points={{30,-100},{30,-70},{48,-70},{48,-30},{41,-30}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.Feed_Pump_mFlow, add.y) annotation (Line(
          points={{30,-100},{30,-72},{50,-72},{50,30},{41,30}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      annotation (
        Diagram(coordinateSystem(extent={{-100,-100},{100,60}})),
        Icon(coordinateSystem(extent={{-100,-100},{100,60}})),
        experiment(
          StopTime=200,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"));
    end CS_NoFeedHeat_mFlow_Control;

    model CS_threeStagedTurbine_HTGR_JY

      extends BaseClasses.Partial_ControlSystem;

      Modelica.Blocks.Sources.Constant const3(k=data.T_Steam_Ref)
        annotation (Placement(transformation(extent={{-72,16},{-52,36}})));
      Modelica.Blocks.Sources.Constant const4(k=1200)
        annotation (Placement(transformation(extent={{42,72},{50,80}})));
      Modelica.Blocks.Math.Add         add
        annotation (Placement(transformation(extent={{64,60},{84,80}})));
      TRANSFORM.Controls.LimPID LTV2_Divert_Valve(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1e-5,
        Ti=15,
        yMax=1 - 1e-6,
        yMin=0,
        initType=Modelica.Blocks.Types.Init.InitialState,
        xi_start=1500)
        annotation (Placement(transformation(extent={{-64,-72},{-44,-52}})));
      Modelica.Blocks.Sources.Constant const5(k=data.T_Feedwater)
        annotation (Placement(transformation(extent={{-94,-72},{-74,-52}})));
      TRANSFORM.Controls.LimPID TCV_Position(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=-3e-9,
        Ti=360,
        yMax=0,
        yMin=-1,
        initType=Modelica.Blocks.Types.Init.InitialState,
        xi_start=1500)
        annotation (Placement(transformation(extent={{-56,-18},{-36,-38}})));
      Modelica.Blocks.Sources.Constant const8(k=1e-6)
        annotation (Placement(transformation(extent={{-34,-78},{-26,-70}})));
      Modelica.Blocks.Math.Add         add2
        annotation (Placement(transformation(extent={{-10,-78},{10,-58}})));
      Models.StagebyStageTurbineSecondary.Control_and_Distribution.Timer timer(
          Start_Time=1e-2)
        annotation (Placement(transformation(extent={{-34,-66},{-26,-58}})));
      TRANSFORM.Controls.LimPID PI_TBV(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=-5e-7,
        Ti=500,
        yMax=1.0,
        yMin=0.0,
        initType=Modelica.Blocks.Types.Init.NoInit)
        annotation (Placement(transformation(extent={{-40,52},{-20,72}})));
      Modelica.Blocks.Sources.Constant const9(k=data.p_steam_vent)
        annotation (Placement(transformation(extent={{-148,54},{-132,70}})));
      Data.HTGR_Rankine
                      data(
        p_steam_vent=14000000,
        T_Steam_Ref=788.15,                       Q_Nom=44e6)
        annotation (Placement(transformation(extent={{-98,-4},{-78,16}})));
      Modelica.Blocks.Sources.ContinuousClock clock2(offset=0, startTime=0)
        annotation (Placement(transformation(extent={{-174,146},{-154,166}})));
      Modelica.Blocks.Sources.Constant valvedelay2(k=6e5)
        annotation (Placement(transformation(extent={{-170,182},{-150,202}})));
      Modelica.Blocks.Logical.Greater greater2
        annotation (Placement(transformation(extent={{-130,182},{-110,162}})));
      Modelica.Blocks.Logical.Switch switch_P_setpoint_TCV1
        annotation (Placement(transformation(extent={{-90,162},{-70,182}})));
      Modelica.Blocks.Sources.Constant const1(k=-150)
        annotation (Placement(transformation(extent={{-122,192},{-114,200}})));
      Modelica.Blocks.Sources.Constant const2(k=-150)
        annotation (Placement(transformation(extent={{-124,138},{-116,146}})));
      Modelica.Blocks.Sources.Constant const10(k=5000)
        annotation (Placement(transformation(extent={{-64,196},{-56,204}})));
      SupportComponents.VarLimVarK_PID PID(
        use_k_in=true,
        use_lowlim_in=true,
        use_uplim_in=true,
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        with_FF=true,
        k=-5e-1,
        Ti=30) annotation (Placement(transformation(extent={{-4,16},{16,36}})));
      Modelica.Blocks.Sources.Constant const11(k=-1e-1)
        annotation (Placement(transformation(extent={{-120,224},{-112,232}})));
      Modelica.Blocks.Sources.ContinuousClock clock1(offset=0, startTime=0)
        annotation (Placement(transformation(extent={{-170,230},{-150,250}})));
      Modelica.Blocks.Sources.Constant valvedelay1(k=8.5e5)
        annotation (Placement(transformation(extent={{-166,266},{-146,286}})));
      Modelica.Blocks.Logical.Greater greater1
        annotation (Placement(transformation(extent={{-126,266},{-106,246}})));
      Modelica.Blocks.Logical.Switch switch_P_setpoint_TCV2
        annotation (Placement(transformation(extent={{-86,246},{-66,266}})));
      Modelica.Blocks.Sources.Constant
                                   const(k=-1e-1)
        annotation (Placement(transformation(extent={{-124,286},{-104,306}})));
      TRANSFORM.Controls.LimPID LTV1_Divert_Valve1(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=-1e-8,
        Ti=300,
        yMax=1 - 1e-6,
        yMin=0,
        initType=Modelica.Blocks.Types.Init.InitialState,
        xi_start=0.2)
        annotation (Placement(transformation(extent={{-56,112},{-40,128}})));
      Modelica.Blocks.Sources.Constant const_LTV1bypass_power(k=44e6)
        annotation (Placement(transformation(extent={{-148,86},{-132,102}})));
      Modelica.Blocks.Sources.Trapezoid trap_LTV1bypass_massflow(
        amplitude=30,
        rising=5e4,
        width=5e4,
        falling=5e4,
        period=20e4,
        nperiod=-1,
        offset=15,
        startTime=1e5 + 900)
        annotation (Placement(transformation(extent={{-202,112},{-186,128}})));
      Modelica.Blocks.Sources.Ramp ramp_LTV1bypass_massflow(
        height=-15,
        duration=5e4,
        offset=15,
        startTime=1e5 + 900)
        annotation (Placement(transformation(extent={{-202,62},{-186,78}})));
      Modelica.Blocks.Sources.Constant const_LTV1bypass_massflow(k=30)
        annotation (Placement(transformation(extent={{-202,86},{-186,102}})));
      Modelica.Blocks.Sources.Trapezoid trap_LTV1bypass_power(
        amplitude=-16e6,
        rising=7200,
        width=3600,
        falling=7200,
        period=21600,
        nperiod=-1,
        offset=44e6,
        startTime=1e4)
        annotation (Placement(transformation(extent={{-150,112},{-134,128}})));
      Modelica.Blocks.Sources.Constant RPM_TEST(k=1000)
        annotation (Placement(transformation(extent={{42,90},{50,98}})));
      Modelica.Blocks.Sources.Constant const12(k=data.p_steam_vent)
        annotation (Placement(transformation(extent={{-196,-72},{-178,-54}})));
      Modelica.Blocks.Sources.Constant valvedelay3(k=1e5)
        annotation (Placement(transformation(extent={{-236,-18},{-216,2}})));
      Modelica.Blocks.Sources.ContinuousClock clock3(offset=0, startTime=0)
        annotation (Placement(transformation(extent={{-236,-58},{-216,-38}})));
      Modelica.Blocks.Logical.Greater greater3
        annotation (Placement(transformation(extent={{-196,-18},{-176,-38}})));
      Modelica.Blocks.Logical.Switch switch_P_setpoint_TCV3
        annotation (Placement(transformation(extent={{-156,-38},{-136,-18}})));
      Modelica.Blocks.Sources.Constant valvedelay4(k=14e6)
        annotation (Placement(transformation(extent={{-196,-4},{-176,16}})));
      Modelica.Blocks.Math.Add         add1
        annotation (Placement(transformation(extent={{-10,-44},{10,-24}})));
      Modelica.Blocks.Sources.Constant const7(k=1.0)
        annotation (Placement(transformation(extent={{-28,-44},{-20,-36}})));
      Modelica.Blocks.Sources.Constant constant_0(k=0)
        annotation (Placement(transformation(extent={{-144,24},{-128,40}})));
    equation

      connect(const5.y,LTV2_Divert_Valve. u_s)
        annotation (Line(points={{-73,-62},{-66,-62}},   color={0,0,127}));
      connect(sensorBus.Feedwater_Temp,LTV2_Divert_Valve. u_m) annotation (Line(
          points={{-30,-100},{-54,-100},{-54,-74}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(actuatorBus.Divert_Valve_Position, add2.y) annotation (Line(
          points={{30,-100},{30,-68},{11,-68}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(add2.u2, const8.y) annotation (Line(points={{-12,-74},{-25.6,-74}},
                                                                             color=
              {0,0,127}));
      connect(add2.u1, timer.y) annotation (Line(points={{-12,-62},{-25.44,-62}},
                                                                    color={0,0,127}));
      connect(LTV2_Divert_Valve.y, timer.u) annotation (Line(points={{-43,-62},{-34.8,
              -62}},                                                     color={0,0,
              127}));
      connect(const9.y, PI_TBV.u_s)
        annotation (Line(points={{-131.2,62},{-42,62}},color={0,0,127}));
      connect(sensorBus.Steam_Pressure, PI_TBV.u_m) annotation (Line(
          points={{-30,-100},{-104,-100},{-104,44},{-30,44},{-30,50}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(actuatorBus.TBV, PI_TBV.y) annotation (Line(
          points={{30,-100},{30,62},{-19,62}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(clock2.y, greater2.u1) annotation (Line(points={{-153,156},{-138,156},
              {-138,172},{-132,172}}, color={0,0,127}));
      connect(valvedelay2.y, greater2.u2) annotation (Line(points={{-149,192},{-138,
              192},{-138,180},{-132,180}}, color={0,0,127}));
      connect(greater2.y, switch_P_setpoint_TCV1.u2)
        annotation (Line(points={{-109,172},{-92,172}}, color={255,0,255}));
      connect(const2.y, switch_P_setpoint_TCV1.u3) annotation (Line(points={{-115.6,
              142},{-110,142},{-110,160},{-92,160},{-92,164}}, color={0,0,127}));
      connect(const1.y, switch_P_setpoint_TCV1.u1) annotation (Line(points={{-113.6,
              196},{-98,196},{-98,180},{-92,180}}, color={0,0,127}));
      connect(actuatorBus.Feed_Pump_Speed, add.y) annotation (Line(
          points={{30,-100},{30,50},{92,50},{92,70},{85,70}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(const10.y, PID.upperlim) annotation (Line(points={{-55.6,200},{0,200},
              {0,37}},                                        color={0,0,127}));
      connect(switch_P_setpoint_TCV1.y, PID.lowerlim) annotation (Line(points={{-69,172},
              {6,172},{6,37}},
            color={0,0,127}));
      connect(sensorBus.Steam_Temperature, PID.u_m) annotation (Line(
          points={{-30,-100},{-104,-100},{-104,-8},{6,-8},{6,14}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(const3.y, PID.u_s)
        annotation (Line(points={{-51,26},{-6,26}}, color={0,0,127}));
      connect(PID.y, add.u2) annotation (Line(points={{17,26},{34,26},{34,34},{48,
              34},{48,64},{62,64}}, color={0,0,127}));
      connect(clock1.y, greater1.u1) annotation (Line(points={{-149,240},{-134,240},
              {-134,256},{-128,256}}, color={0,0,127}));
      connect(valvedelay1.y, greater1.u2) annotation (Line(points={{-145,276},{-134,
              276},{-134,264},{-128,264}}, color={0,0,127}));
      connect(greater1.y, switch_P_setpoint_TCV2.u2)
        annotation (Line(points={{-105,256},{-88,256}}, color={255,0,255}));
      connect(const11.y, switch_P_setpoint_TCV2.u3) annotation (Line(points={{-111.6,
              228},{-104,228},{-104,230},{-98,230},{-98,248},{-88,248}},
            color={0,0,127}));
      connect(switch_P_setpoint_TCV2.y, PID.prop_k) annotation (Line(points={{-65,256},
              {14,256},{14,37.4},{13.4,37.4}},                          color={0,0,
              127}));
      connect(const.y, switch_P_setpoint_TCV2.u1) annotation (Line(points={{-103,
              296},{-96,296},{-96,264},{-88,264}}, color={0,0,127}));
      connect(actuatorBus.openingLPTv,LTV1_Divert_Valve1. y) annotation (Line(
          points={{30,-100},{120,-100},{120,120},{-39.2,120}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(sensorBus.Power, LTV1_Divert_Valve1.u_m) annotation (Line(
          points={{-30,-100},{-104,-100},{-104,100},{-48,100},{-48,110.4}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(sensorBus.Steam_Pressure, TCV_Position.u_m) annotation (Line(
          points={{-30,-100},{-104,-100},{-104,-10},{-46,-10},{-46,-16}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(valvedelay3.y, greater3.u2) annotation (Line(points={{-215,-8},{-212,
              -8},{-212,-20},{-198,-20}}, color={0,0,127}));
      connect(clock3.y, greater3.u1) annotation (Line(points={{-215,-48},{-212,-48},
              {-212,-28},{-198,-28}}, color={0,0,127}));
      connect(const12.y, switch_P_setpoint_TCV3.u3) annotation (Line(points={{
              -177.1,-63},{-166,-63},{-166,-36},{-158,-36}}, color={0,0,127}));
      connect(greater3.y, switch_P_setpoint_TCV3.u2)
        annotation (Line(points={{-175,-28},{-158,-28}}, color={255,0,255}));
      connect(valvedelay4.y, switch_P_setpoint_TCV3.u1) annotation (Line(points={{
              -175,6},{-166,6},{-166,-20},{-158,-20}}, color={0,0,127}));
      connect(switch_P_setpoint_TCV3.y, TCV_Position.u_s)
        annotation (Line(points={{-135,-28},{-58,-28}}, color={0,0,127}));
      connect(TCV_Position.y, add1.u1)
        annotation (Line(points={{-35,-28},{-12,-28}}, color={0,0,127}));
      connect(const7.y, add1.u2)
        annotation (Line(points={{-19.6,-40},{-12,-40}}, color={0,0,127}));
      connect(const4.y, add.u1)
        annotation (Line(points={{50.4,76},{62,76}}, color={0,0,127}));
      connect(trap_LTV1bypass_power.y, LTV1_Divert_Valve1.u_s)
        annotation (Line(points={{-133.2,120},{-57.6,120}}, color={0,0,127}));
      connect(actuatorBus.opening_TCV, add1.y) annotation (Line(
          points={{30.1,-99.9},{30.1,-34},{11,-34}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(constant_0.y, PID.u_ff) annotation (Line(points={{-127.2,32},{-76,32},
              {-76,40},{-14,40},{-14,34},{-6,34}}, color={0,0,127}));
    annotation(defaultComponentName="changeMe_CS", Icon(graphics));
    end CS_threeStagedTurbine_HTGR_JY;
  end ControlSystems;

  package Data

    model IdealTurbine

      extends BaseClasses.Record_Data;

      annotation (
        defaultComponentName="data",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="IdealTurbine")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));
    end IdealTurbine;

    model HTGR_Rankine
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"; //error associated with too high Temperature calling using the steam generator pipe surface temperature and the water fluid pressure is your indicator that the system is overpressurized and leaving the steam tables
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 540+273.15 "Reference steam temperature";
      parameter Modelica.Units.SI.Power Q_Nom = 36e6 "Reference electrical power";
      parameter Modelica.Units.SI.Temperature T_Feedwater = 208+273.15 "Reference feedwater temperature";

      extends BaseClasses.Record_Data;

      annotation (
        defaultComponentName="data",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="Rankine")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));
    end HTGR_Rankine;

    model TES_Setpoints
      parameter Modelica.Units.SI.Pressure p_steam = 35e5 "Reference steam pressure";
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 306.6+273.15 "Reference steam temperature";
      parameter Modelica.Units.SI.Power Q_Nom = 60e6 "Reference electrical power";
      parameter Modelica.Units.SI.Temperature T_Feedwater = 148+273.15 "Reference feedwater temperature";
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"; //error associated with too high Temperature calling using the steam generator pipe surface temperature and the water fluid pressure is your indicator that the system is overpressurized and leaving the steam tables
      parameter Modelica.Units.SI.Temperature T_SHS_Return = 218+273.15 "Reference SHS Return temperature";
      parameter Modelica.Units.SI.MassFlowRate m_flow_reactor = 67 "Reference mass flow rate";

      extends BaseClasses.Record_Data;

      annotation (
        defaultComponentName="data",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="Rankine")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));
    end TES_Setpoints;

    model TESTurbine

      extends BaseClasses.Record_Data;

      //Controlled Setpoints
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 306.6+273.15 "Reference steam temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Power Q_Nom = 60e6 "Reference electrical power"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Feedwater = 148+273.15 "Reference feedwater temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Pressure p_steam = 35e5 "Reference steam pressure"
      annotation (Dialog(tab="System Setpoints"));

      //BOP General Parameters
          //Systems
      parameter Modelica.Units.SI.Pressure p_in_nominal = 3447380 "Nominal input pressure"
      annotation (Dialog(tab="General Parameters", group="System"));
          //Component Pressures
      parameter Modelica.Units.SI.Pressure p_condensor = 10000 "Condensor pressure"
      annotation (Dialog(tab="General Parameters",group = "Pressures"));
      parameter Modelica.Units.SI.Pressure p_boundary = 100000 "Boundary pressure for venting"
      annotation (Dialog(tab="General Parameters", group= "Pressures"));
          //Component Volumes
      parameter Modelica.Units.SI.Volume  V_condensor = 150 "Condensor volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_tee = 5 "Tee volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_moistureseperator = 0.01 "Moisture Seperator volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_FeedwaterMixVolume = 80 "Feedwater Mixing volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_Header = 1 "Header Mixing volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
            //Moment of Inertia
      parameter Modelica.Units.SI.MomentOfInertia generator_MoI = 1e4 "Generator Moment of inertia"
      annotation (Dialog(tab="General Parameters",group = "Generator"));
            //Component Temperatures
      parameter Modelica.Units.SI.Temperature T_boundary = 573.15 "Boundary Temperature for venting"
      annotation (Dialog(tab="General Parameters", group= "Temperatures"));

          //Resistances
      parameter TRANSFORM.Units.HydraulicResistance  R_bypass = 1000 "Hydraulic Resistance of internal bypass stream"
      annotation (Dialog(tab="General Parameters", group = "Resistances"));
      parameter TRANSFORM.Units.HydraulicResistance  R_entry = 1 "Hydraulic Resistance of steam entry stream"
      annotation (Dialog(tab="General Parameters", group = "Resistances"));
      parameter TRANSFORM.Units.HydraulicResistance  R_feedwater = 1 "Hydraulic Resistance of LPT feedwater stream"
      annotation (Dialog(tab="General Parameters", group = "Resistances"));

      //Valve Parameters
      parameter Modelica.Units.SI.MassFlowRate valve_TCV_mflow = 300 "Turbine Control valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.Pressure valve_TCV_dp_nominal = 1000000 "Nominal pressure drop for turbine control"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
       parameter Modelica.Units.SI.MassFlowRate valve_SHS_mflow = 60 "Turbine Control valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.Pressure valve_SHS_dp_nominal = 450000 "Nominal pressure drop for turbine control"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.MassFlowRate valve_TCV_LPT_mflow = 300 "Turbine Control valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.Pressure valve_TCV_LPT_dp_nominal = 100000 "Nominal pressure drop for turbine control"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.MassFlowRate valve_LPT_Bypass_mflow = 5 "LPT Bypass valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="LPT Bypass Valve"));
      parameter Modelica.Units.SI.Pressure valve_LPT_Bypass_dp_nominal = 10000 "Nominal pressure drop for LPT Bypass Valve"
      annotation (Dialog(tab="Valves", group="LPT Bypass Valve"));
      parameter Modelica.Units.SI.MassFlowRate valve_TBV_mflow = 50 "Turbine External Bypass valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Turbine External Bypass Valve"));
      parameter Modelica.Units.SI.Pressure valve_TBV_dp_nominal = 100000 "Nominal pressure drop for turbine external bypass"
      annotation (Dialog(tab="Valves", group="Turbine External Bypass Valve"));
      parameter Modelica.Units.SI.MassFlowRate InternalBypassValve_mflow_small = 1e-2 "Internal Bypass valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));
      parameter Modelica.Units.SI.Pressure InternalBypassValve_p_spring = 5500000 "Internal Bypass valve spring pressure"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));
      parameter Real InternalBypassValve_K( unit="1/(m.kg)") = 60 "Internal Bypass valve K nominal"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));
      parameter Real InternalBypassValve_tau(unit="1/s") = 0.0001 "Internal Bypass valve time constant"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));

      //Turbine Parameters
      parameter Modelica.Units.SI.Pressure HPT_p_exit_nominal = 700000 "Nominal HPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature HPT_T_in_nominal = 563.15 "Nominal HPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.MassFlowRate HPT_nominal_mflow = 70 "HPT nominal mass flow"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Real HPT_efficiency = 0.93 "HPT mechanical efficiency"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));

      parameter Modelica.Units.SI.Pressure LPT_p_in_nominal = 700000 "Nominal LPT inlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Pressure LPT_p_exit_nominal = 8000 "Nominal LPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature LPT_T_in_nominal = 523.15 "Nominal LPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.MassFlowRate LPT_nominal_mflow = 70 "LPT nominal mass flow"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Real LPT_efficiency = 0.93 "LPT mechanical efficiency"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));

      //Pump Parameters
      parameter Modelica.Units.SI.Pressure firstfeedpump_p_nominal = 1000000 "Pressure rise in first feedwater pump"
      annotation (Dialog(tab="Pumps", group="First Feedwater Pump"));
      parameter Modelica.Units.SI.Pressure secondfeedpump_p_nominal = 3600000 "Pressure rise in second feedwater pump"
      annotation (Dialog(tab="Pumps", group="Second Feedwater Pump"));
      parameter Modelica.Units.SI.MassFlowRate controlledfeedpump_mflow_nominal = 80 "Nominal mass flow in controlled feedwater pump"
      annotation (Dialog(tab="Pumps", group="Controlled Feedwater Pump"));

      //Heat Exchangers
        //Main Feedwater Heater
      parameter Real MainFeedHeater_NTU = 20 "NTU of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Real MainFeedHeater_K_tube(unit = "1/m4") = 17000 "K value of tube in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Real MainFeedHeater_K_shell(unit = "1/m4") = 500 "K value of shell in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  MainFeedHeater_V_tube = 5 "Tube side volume in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  MainFeedHeater_V_shell = 5 "Shell side volume in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));

        //Bypass Feedwater Heater
      parameter Real BypassFeedHeater_NTU = 20 "NTU of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Real BypassFeedHeater_K_tube(unit = "1/m4") = 17000 "K value of tube in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Real BypassFeedHeater_K_shell(unit = "1/m4") = 500 "K value of shell in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  BypassFeedHeater_V_tube = 5 "Tube side volume in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  BypassFeedHeater_V_shell = 5 "Shell side volume in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));

      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"),
                  Dialog(tab="System Setpoints"),
                  Dialog(tab="System Setpoints"),
        defaultComponentName="data",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="IdealTurbine")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));

    end TESTurbine;

    model IntermediateTurbineInitialisation

      extends BaseClasses.Record_Data;

      //Controlled Setpoints
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 306.6+273.15 "Reference steam temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Power Q_Nom = 60e6 "Reference electrical power"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Feedwater = 148+273.15 "Reference feedwater temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Pressure p_steam = 35e5 "Reference steam pressure"
      annotation (Dialog(tab="System Setpoints"));

      //BOP General Parameters
          //Component Pressures
      parameter Modelica.Units.SI.Pressure tee_p_start = 700000 "Tee initial pressure"
      annotation (Dialog(tab="General Parameters",group = "Pressures"));
      parameter Modelica.Units.SI.Pressure moisturesep_p_start = 20000 "Moisture Seperator inital pressure"
      annotation (Dialog(tab="General Parameters",group = "Pressures"));
      parameter Modelica.Units.SI.Pressure FeedwaterMixVolume_p_start = 650000 "Feedwater mixing initial pressure"
      annotation (Dialog(tab="General Parameters", group="Pressures"));
      parameter Modelica.Units.SI.Pressure header_p_start = 3437400 "Header mixing initial pressure"
      annotation (Dialog(tab="General Parameters", group="Pressures"));
          //Component specific enthalpies
      parameter Modelica.Units.SI.SpecificEnthalpy header_h_start = 3e6 "Header mixing initial specific enthalpy"
      annotation (Dialog(tab="General Parameters", group="Enthalpies"));
      parameter Modelica.Units.SI.SpecificEnthalpy FeedwaterMixVolume_h_start = 3.5e6 "Feedwater mixing initial specific enthalpy"
      annotation (Dialog(tab="General Parameters", group="Enthalpies"));
          //Component Volumes
      parameter Modelica.Units.SI.Volume  condensor_V_liquid_start = 1.2 "Condensor initial liquid volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
          //Temperatures
      parameter Modelica.Units.SI.Temperature moisturesep_T_start = 338.15 "Moisture Seperator inital temperature"
      annotation (Dialog(tab="General Parameters",group = "Temperatures"));

      //Valves
      parameter Modelica.Units.SI.Pressure InternalBypassValve_dp_start = 1000000 "Initial pressure drop in spring valve"
      annotation (Dialog(tab="Valves", group="InternalBypassValve"));
      parameter Modelica.Units.SI.MassFlowRate InternalBypassValve_mflow_start = 0 "Initial mass flow in spring valve"
      annotation (Dialog(tab="Valves", group="InternalBypassValve"));

      //Turbine Parameters
      parameter Modelica.Units.SI.Pressure HPT_p_a_start = 3400000 "Initial HPT inlet pressure"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Pressure HPT_p_b_start = 700000 "Initial HPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature HPT_T_a_start = 579.15 "Initial HPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature HPT_T_b_start = 473.15 "Initial HPT outlet temperature"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));

      parameter Modelica.Units.SI.Pressure LPT_p_a_start = 700000 "Initial LPT inlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Pressure LPT_p_b_start = 8000 "Initial LPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature LPT_T_a_start = 473.15 "Initial LPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature LPT_T_b_start = 373.15 "Initial LPT outlet temperature"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));

      //Heat Exchangers
        //Main Feedwater Heater
      parameter Modelica.Units.SI.Pressure MainFeedHeater_p_start_tube = 1000000 "Initial Tube pressure of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure MainFeedHeater_p_start_shell = 600000 "Initial Shell pressure of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_tube_inlet = 1e6 "Initial Tube inlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_tube_outlet = 1.05e6 "Initial Tube outlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_shell_inlet = 3e6 "Initial Shell inlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_shell_outlet = 2.9e6 "Initial Shell outlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure MainFeedHeater_dp_init_tube = 0 "Initial Tube pressure drop of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure MainFeedHeater_dp_init_shell = 100000 "Initial Shell pressure drop of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate MainFeedHeater_m_start_tube = 50 "Initial tube mass flow rate in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate MainFeedHeater_m_start_shell = 26 "Initial shell mass flow rate in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Power MainFeedHeater_Q_init = 1e6 "Initial Heat Flow in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
        //Bypass Feedwater Heater
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_p_start_tube = 3600000 "Initial Tube pressure of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_p_start_shell = 2400000 "Initial Shell pressure of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_tube_inlet = 2e6 "Initial Tube inlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_tube_outlet = 3e6 "Initial Tube outlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_shell_inlet = 3e6 "Initial Shell inlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_shell_outlet = 2.9e6 "Initial Shell outlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_dp_init_tube = 0 "Initial Tube pressure drop of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_dp_init_shell = 100000 "Initial Shell pressure drop of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate BypassFeedHeater_m_start_tube = 72 "Initial tube mass flow rate in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate BypassFeedHeater_m_start_shell = 10 "Initial shell mass flow rate in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Power  BypassFeedHeater_Q_init = 1e6 "Initial Heat Flow in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));

      annotation (Dialog(tab="Initialization", group="init_file"),
                  Dialog(tab="System Setpoints"),
                  Dialog(tab="System Setpoints"),
        defaultComponentName="init",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="IdealTurbineInitialisation")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));
    end IntermediateTurbineInitialisation;

    model Turbine_2

      extends BaseClasses.Record_Data;

      //Controlled Setpoints
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 306.6+273.15 "Reference steam temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Power Q_Nom = 60e6 "Reference electrical power"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Feedwater = 148+273.15 "Reference feedwater temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Pressure p_steam = 35e5 "Reference steam pressure"
      annotation (Dialog(tab="System Setpoints"));

      //BOP General Parameters
          //Systems
      parameter Modelica.Units.SI.Pressure p_in_nominal = 3447380 "Nominal input pressure"
      annotation (Dialog(tab="General Parameters", group="System"));
          //Component Pressures
      parameter Modelica.Units.SI.Pressure p_condensor = 8000 "Condensor pressure"
      annotation (Dialog(tab="General Parameters",group = "Pressures"));
      parameter Modelica.Units.SI.Pressure p_boundary = 100000 "Boundary pressure for venting"
      annotation (Dialog(tab="General Parameters", group= "Pressures"));
          //Component Volumes
      parameter Modelica.Units.SI.Volume  V_condensor = 150 "Condensor volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_tee = 5 "Tee volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_moistureseperator = 0.01 "Moisture Seperator volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_FeedwaterMixVolume = 80 "Feedwater Mixing volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
      parameter Modelica.Units.SI.Volume  V_Header = 1 "Header Mixing volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
            //Moment of Inertia
      parameter Modelica.Units.SI.MomentOfInertia generator_MoI = 1e4 "Generator Moment of inertia"
      annotation (Dialog(tab="General Parameters",group = "Generator"));
            //Component Temperatures
      parameter Modelica.Units.SI.Temperature T_boundary = 573.15 "Boundary Temperature for venting"
      annotation (Dialog(tab="General Parameters", group= "Temperatures"));

          //Resistances
      parameter TRANSFORM.Units.HydraulicResistance  R_bypass = 1000 "Hydraulic Resistance of internal bypass stream"
      annotation (Dialog(tab="General Parameters", group = "Resistances"));
      parameter TRANSFORM.Units.HydraulicResistance  R_entry = 1 "Hydraulic Resistance of steam entry stream"
      annotation (Dialog(tab="General Parameters", group = "Resistances"));
      parameter TRANSFORM.Units.HydraulicResistance  R_feedwater = 1 "Hydraulic Resistance of LPT feedwater stream"
      annotation (Dialog(tab="General Parameters", group = "Resistances"));

      //Valve Parameters
      parameter Modelica.Units.SI.MassFlowRate valve_TCV_mflow = 300 "Turbine Control valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.Pressure valve_TCV_dp_nominal = 1000000 "Nominal pressure drop for turbine control"
      annotation (Dialog(tab="Valves", group="Turbine Control Valve"));
      parameter Modelica.Units.SI.MassFlowRate valve_LPT_Bypass_mflow = 5 "LPT Bypass valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="LPT Bypass Valve"));
      parameter Modelica.Units.SI.Pressure valve_LPT_Bypass_dp_nominal = 10000 "Nominal pressure drop for LPT Bypass Valve"
      annotation (Dialog(tab="Valves", group="LPT Bypass Valve"));
      parameter Modelica.Units.SI.MassFlowRate valve_TBV_mflow = 50 "Turbine External Bypass valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Turbine External Bypass Valve"));
      parameter Modelica.Units.SI.Pressure valve_TBV_dp_nominal = 100000 "Nominal pressure drop for turbine external bypass"
      annotation (Dialog(tab="Valves", group="Turbine External Bypass Valve"));
      parameter Modelica.Units.SI.MassFlowRate InternalBypassValve_mflow_small = 1e-2 "Internal Bypass valve nominal mass flow"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));
      parameter Modelica.Units.SI.Pressure InternalBypassValve_p_spring = 5500000 "Internal Bypass valve spring pressure"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));
      parameter Real InternalBypassValve_K( unit="1/(m.kg)") = 60 "Internal Bypass valve K nominal"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));
      parameter Real InternalBypassValve_tau(unit="1/s") = 0.0001 "Internal Bypass valve time constant"
      annotation (Dialog(tab="Valves", group="Internal Bypass Valve"));

      //Turbine Parameters
      parameter Modelica.Units.SI.Pressure HPT_p_exit_nominal = 700000 "Nominal HPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature HPT_T_in_nominal = 563.15 "Nominal HPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.MassFlowRate HPT_nominal_mflow = 70 "HPT nominal mass flow"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Real HPT_efficiency = 0.93 "HPT mechanical efficiency"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));

      parameter Modelica.Units.SI.Pressure LPT_p_in_nominal = 700000 "Nominal LPT inlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Pressure LPT_p_exit_nominal = 8000 "Nominal LPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature LPT_T_in_nominal = 523.15 "Nominal LPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.MassFlowRate LPT_nominal_mflow = 70 "LPT nominal mass flow"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Real LPT_efficiency = 0.93 "LPT mechanical efficiency"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));

      //Pump Parameters
      parameter Modelica.Units.SI.Pressure firstfeedpump_p_nominal = 1000000 "Pressure rise in first feedwater pump"
      annotation (Dialog(tab="Pumps", group="First Feedwater Pump"));
      parameter Modelica.Units.SI.Pressure secondfeedpump_p_nominal = 3600000 "Pressure rise in second feedwater pump"
      annotation (Dialog(tab="Pumps", group="Second Feedwater Pump"));
      parameter Modelica.Units.SI.MassFlowRate controlledfeedpump_mflow_nominal = 80 "Nominal mass flow in controlled feedwater pump"
      annotation (Dialog(tab="Pumps", group="Controlled Feedwater Pump"));

      //Heat Exchangers
        //Main Feedwater Heater
      parameter Real MainFeedHeater_NTU = 20 "NTU of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Real MainFeedHeater_K_tube(unit = "1/m4") = 17000 "K value of tube in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Real MainFeedHeater_K_shell(unit = "1/m4") = 500 "K value of shell in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  MainFeedHeater_V_tube = 5 "Tube side volume in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  MainFeedHeater_V_shell = 5 "Shell side volume in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));

        //Bypass Feedwater Heater
      parameter Real BypassFeedHeater_NTU = 20 "NTU of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Real BypassFeedHeater_K_tube(unit = "1/m4") = 17000 "K value of tube in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Real BypassFeedHeater_K_shell(unit = "1/m4") = 500 "K value of shell in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  BypassFeedHeater_V_tube = 5 "Tube side volume in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Volume  BypassFeedHeater_V_shell = 5 "Shell side volume in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));

      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"),
                  Dialog(tab="System Setpoints"),
                  Dialog(tab="System Setpoints"),
        defaultComponentName="data",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="IdealTurbine")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));

    end Turbine_2;

    model Turbine_2_init

      extends BaseClasses.Record_Data;

      //Controlled Setpoints
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 306.6+273.15 "Reference steam temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Power Q_Nom = 60e6 "Reference electrical power"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Temperature T_Feedwater = 148+273.15 "Reference feedwater temperature"
      annotation (Dialog(tab="System Setpoints"));
      parameter Modelica.Units.SI.Pressure p_steam = 35e5 "Reference steam pressure"
      annotation (Dialog(tab="System Setpoints"));

      //BOP General Parameters
          //Component Pressures
      parameter Modelica.Units.SI.Pressure tee_p_start = 700000 "Tee initial pressure"
      annotation (Dialog(tab="General Parameters",group = "Pressures"));
      parameter Modelica.Units.SI.Pressure moisturesep_p_start = 20000 "Moisture Seperator inital pressure"
      annotation (Dialog(tab="General Parameters",group = "Pressures"));
      parameter Modelica.Units.SI.Pressure FeedwaterMixVolume_p_start = 650000 "Feedwater mixing initial pressure"
      annotation (Dialog(tab="General Parameters", group="Pressures"));
      parameter Modelica.Units.SI.Pressure header_p_start = 3437400 "Header mixing initial pressure"
      annotation (Dialog(tab="General Parameters", group="Pressures"));
          //Component specific enthalpies
      parameter Modelica.Units.SI.SpecificEnthalpy header_h_start = 3e6 "Header mixing initial specific enthalpy"
      annotation (Dialog(tab="General Parameters", group="Enthalpies"));
      parameter Modelica.Units.SI.SpecificEnthalpy FeedwaterMixVolume_h_start = 3.5e6 "Feedwater mixing initial specific enthalpy"
      annotation (Dialog(tab="General Parameters", group="Enthalpies"));
          //Component Volumes
      parameter Modelica.Units.SI.Volume  condensor_V_liquid_start = 1.2 "Condensor initial liquid volume"
      annotation (Dialog(tab="General Parameters", group = "Volumes"));
          //Temperatures
      parameter Modelica.Units.SI.Temperature moisturesep_T_start = 273.15 + 200 "Moisture Seperator inital temperature"
      annotation (Dialog(tab="General Parameters",group = "Temperatures"));

      //Valves
      parameter Modelica.Units.SI.Pressure InternalBypassValve_dp_start = 1000000 "Initial pressure drop in spring valve"
      annotation (Dialog(tab="Valves", group="InternalBypassValve"));
      parameter Modelica.Units.SI.MassFlowRate InternalBypassValve_mflow_start = 0 "Initial mass flow in spring valve"
      annotation (Dialog(tab="Valves", group="InternalBypassValve"));

      //Turbine Parameters
      parameter Modelica.Units.SI.Pressure HPT_p_a_start = 3400000 "Initial HPT inlet pressure"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Pressure HPT_p_b_start = 700000 "Initial HPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature HPT_T_a_start = 579.15 "Initial HPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature HPT_T_b_start = 473.15 "Initial HPT outlet temperature"
      annotation (Dialog(tab="Turbines", group="High Pressure Turbine"));

      parameter Modelica.Units.SI.Pressure LPT_p_a_start = 700000 "Initial LPT inlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Pressure LPT_p_b_start = 8000 "Initial LPT outlet pressure"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature LPT_T_a_start = 473.15 "Initial LPT inlet temperature"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));
      parameter Modelica.Units.SI.Temperature LPT_T_b_start = 373.15 "Initial LPT outlet temperature"
      annotation (Dialog(tab="Turbines", group="Low Pressure Turbine"));

      //Heat Exchangers
        //Main Feedwater Heater
      parameter Modelica.Units.SI.Pressure MainFeedHeater_p_start_tube = 1000000 "Initial Tube pressure of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure MainFeedHeater_p_start_shell = 600000 "Initial Shell pressure of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_tube_inlet = 1e6 "Initial Tube inlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_tube_outlet = 1.05e6 "Initial Tube outlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_shell_inlet = 3e6 "Initial Shell inlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy MainFeedHeater_h_start_shell_outlet = 2.9e6 "Initial Shell outlet specific enthalpy of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure MainFeedHeater_dp_init_tube = 0 "Initial Tube pressure drop of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure MainFeedHeater_dp_init_shell = 100000 "Initial Shell pressure drop of main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate MainFeedHeater_m_start_tube = 50 "Initial tube mass flow rate in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate MainFeedHeater_m_start_shell = 26 "Initial shell mass flow rate in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
      parameter Modelica.Units.SI.Power MainFeedHeater_Q_init = 1e6 "Initial Heat Flow in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Main Feedwater Heater"));
        //Bypass Feedwater Heater
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_p_start_tube = 3600000 "Initial Tube pressure of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_p_start_shell = 2400000 "Initial Shell pressure of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_tube_inlet = 2e6 "Initial Tube inlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_tube_outlet = 3e6 "Initial Tube outlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_shell_inlet = 3e6 "Initial Shell inlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.SpecificEnthalpy BypassFeedHeater_h_start_shell_outlet = 2.9e6 "Initial Shell outlet specific enthalpy of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_dp_init_tube = 0 "Initial Tube pressure drop of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Pressure BypassFeedHeater_dp_init_shell = 100000 "Initial Shell pressure drop of bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate BypassFeedHeater_m_start_tube = 72 "Initial tube mass flow rate in bypass feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.MassFlowRate BypassFeedHeater_m_start_shell = 10 "Initial shell mass flow rate in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));
      parameter Modelica.Units.SI.Power  BypassFeedHeater_Q_init = 1e6 "Initial Heat Flow in main feedwater heater"
      annotation (Dialog(tab="Heat Exchangers", group="Bypass Feedwater Heater"));

      annotation (Dialog(tab="Initialization"),
                  Dialog(tab="System Setpoints"),
                  Dialog(tab="System Setpoints"),
        defaultComponentName="init",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="IdealTurbineInitialisation")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));

    end Turbine_2_init;

    model Turbine_2_Setpoints

      parameter Modelica.Units.SI.Pressure p_steam = 35e5 "Reference steam pressure";
      parameter Modelica.Units.SI.Temperature T_Steam_Ref = 306.6+273.15 "Reference steam temperature";
      parameter Modelica.Units.SI.Power Q_Nom = 60e6 "Reference electrical power";
      parameter Modelica.Units.SI.Temperature T_Feedwater = 148+273.15 "Reference feedwater temperature";
      parameter Modelica.Units.SI.Pressure p_steam_vent = 150e5 "Overpressurization relief valve setpoint"; //error associated with too high Temperature calling using the steam generator pipe surface temperature and the water fluid pressure is your indicator that the system is overpressurized and leaving the steam tables

      extends BaseClasses.Record_Data;

      annotation (
        defaultComponentName="data",
        Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="Rankine")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));

    end Turbine_2_Setpoints;

    record DataInitial_HTGR_BoP_3stage

      extends TRANSFORM.Icons.Record;

      // HPT Boundary conditions
    parameter SI.Pressure HPT_P_inlet =     4.1384e6 annotation (Evaluate=true, Dialog(group="HPT_conditions"));
    parameter SI.Pressure HPT_P_outlet =    4.0723e5 annotation (Evaluate=true, Dialog(group="HPT_conditions"));
    parameter SI.Temperature HPT_T_inlet =  540.13 + 273.15 annotation (Evaluate=true, Dialog(group="HPT_conditions"));
    parameter SI.Temperature HPT_T_outlet = 253.77 + 273.15 annotation (Evaluate=true, Dialog(group="HPT_conditions"));

      // LPT1 Boundary conditions
    parameter SI.Pressure LPT1_P_inlet =     4.0562e5 annotation (Evaluate=true, Dialog(group="LPT1_conditions"));
    parameter SI.Pressure LPT1_P_outlet =    2.0920e5 annotation (Evaluate=true, Dialog(group="LPT1_conditions"));
    parameter SI.Temperature LPT1_T_inlet =  253.77 + 273.15 annotation (Evaluate=true, Dialog(group="LPT1_conditions"));
    parameter SI.Temperature LPT1_T_outlet = 121.64 + 273.15 annotation (Evaluate=true, Dialog(group="LPT1_conditions"));

      // LPT2 Boundary conditions
    parameter SI.Pressure LPT2_P_inlet =     2.0920e5 annotation (Evaluate=true, Dialog(group="LPT2_conditions"));
    parameter SI.Pressure LPT2_P_outlet =    0.0080e5 annotation (Evaluate=true, Dialog(group="LPT2_conditions"));
    parameter SI.Temperature LPT2_T_inlet =  121.64 + 273.15 annotation (Evaluate=true, Dialog(group="LPT2_conditions"));
    parameter SI.Temperature LPT2_T_outlet =  41.52 + 273.15 annotation (Evaluate=true, Dialog(group="LPT2_conditions"));

      // Circulation Pump Boundary conditions
      parameter SI.Pressure cirPump_P_nomi =     5.5e6 annotation (Evaluate=true, Dialog(group="CirculationPump_conditions"));

      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                                                                    Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="BOP_3stage")}),                            Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end DataInitial_HTGR_BoP_3stage;

    record DataInitial_HTGR_Pebble

      extends TRANSFORM.Icons.Record;

    parameter SI.Pressure P_Turbine_Ref = 19.9e5 annotation(dialog(tab = "Physical Components"));
    parameter SI.Temperature TStart_In_Turbine = 850+273.15 annotation(dialog(tab = "Physical Components"));
    parameter SI.Temperature TStart_Out_Turbine = 478+273.15 annotation(dialog(tab = "Physical Components"));

    parameter SI.Pressure P_LP_Comp_Ref = 19.3e5 annotation(dialog(tab = "Physical Components"));
    parameter SI.Temperature TStart_LP_Comp_In = 33+273.15 annotation(dialog(tab = "Physical Components"));
    parameter SI.Temperature TStart_LP_Comp_Out = 123+273.15 annotation(dialog(tab = "Physical Components"));

    parameter SI.Pressure P_HP_Comp_Ref = 19.9e5 annotation(dialog(tab = "Physical Components"));
    parameter SI.Temperature TStart_HP_Comp_In = 850+273.15 annotation(dialog(tab = "Physical Components"));
    parameter SI.Temperature TStart_HP_Comp_Out = 478+273.15 annotation(dialog(tab = "Physical Components"));

    parameter SI.Power HX_Aux_Q_Init = -1e6 annotation(dialog(tab = "HX_Aux"));
    parameter SI.SpecificEnthalpy HX_Aux_h_tube_in = 100e3 annotation(dialog(tab = "HX_Aux"));
    parameter SI.SpecificEnthalpy HX_Aux_h_tube_out = 900e3 annotation(dialog(tab = "HX_Aux"));
    parameter SI.Pressure HX_Aux_p_tube = 1e5 annotation(dialog(tab = "HX_Aux"));

      parameter SI.Pressure P_Core_Inlet = 60e5 annotation(dialog(tab = "Core"));
      parameter SI.Pressure P_Core_Outlet = 59.4e5 annotation(dialog(tab = "Core"));
    parameter SI.Temperature T_Core_Inlet = 623.15 annotation(dialog(tab = "Core"));
    parameter SI.Temperature T_Core_Outlet = 1023.15 annotation(dialog(tab = "Core"));
    parameter SI.Temperature T_Pebble_Init = T_Core_Outlet annotation(dialog(tab = "Core"));
    parameter SI.Temperature T_Fuel_Center_Init = 1473.15 annotation(dialog(tab = "Core"));

    parameter SI.Pressure Recuperator_P_Tube = 19.4e5 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.SpecificEnthalpy Recuperator_h_Tube_Inlet = 2307e3 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.SpecificEnthalpy Recuperator_h_Tube_Outlet = 3600e3 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.Pressure Recuperator_dp_Tube = 0.3e5 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.MassFlowRate Recuperator_m_Tube = 296.1 annotation(dialog(tab = "Recuperator HX"));

    parameter SI.Pressure Recuperator_P_Shell = 60.4e5 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.SpecificEnthalpy Recuperator_h_Shell_Inlet = 3600e3 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.SpecificEnthalpy Recuperator_h_Shell_Outlet = 2700e3 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.Pressure Recuperator_dp_Shell = 0.4e5 annotation(dialog(tab = "Recuperator HX"));
    parameter SI.MassFlowRate Recuperator_m_Shell = 296.1 annotation(dialog(tab = "Recuperator HX"));

    parameter SI.Pressure P_Intercooler = 59.2e5;
    parameter SI.Pressure P_Precooler = 30e5;

      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                                                                    Text(
              lineColor={0,0,0},
              extent={{-100,-90},{100,-70}},
              textString="Pebble Bed")}),                            Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end DataInitial_HTGR_Pebble;
  end Data;

  package Examples
    extends Modelica.Icons.ExamplesPackage;

    model SteamTurbine_L1_boundaries_Test_a
      import NHES;
      extends Modelica.Icons.Example;
      NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L1_boundaries
        BOP(
        nPorts_a3=1,
        port_a3_nominal_m_flow={10},
        port_a_nominal(
          m_flow=493.7058,
          p=5550000,
          h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
        port_b_nominal(p=1000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
              318.95)),
        redeclare
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_PressureAndPowerControl
          CS(p_nominal=BOP.port_a_nominal.p, W_totalSetpoint=sine.y))
        annotation (Placement(transformation(extent={{-30,-30},{30,30}})));
      TRANSFORM.Electrical.Sources.FrequencySource
                                         sinkElec(f=60)
        annotation (Placement(transformation(extent={{90,-10},{70,10}})));
      Modelica.Fluid.Sources.Boundary_pT sink(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        nPorts=1,
        p(displayUnit="MPa") = BOP.port_b_nominal.p,
        T(displayUnit="K") = BOP.port_b_nominal.T)
        annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
      Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
      Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
      Fluid.Sensors.stateDisplay stateDisplay
        annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
      Fluid.Sensors.stateDisplay stateDisplay1
        annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
      Modelica.Fluid.Sources.MassFlowSource_h source1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        nPorts=1,
        use_m_flow_in=false,
        m_flow=10,
        h=3e6)
        annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
      Modelica.Fluid.Sources.Boundary_ph      source(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        nPorts=1,
        p=BOP.port_a_nominal.p,
        h=BOP.port_a_nominal.h,
        use_p_in=true)
        annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
      Modelica.Blocks.Sources.Sine sine(
        f=1/200,
        offset=4e8,
        startTime=350,
        amplitude=2e8)
        annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
      Modelica.Blocks.Sources.Pulse pulse(
        period=100,
        startTime=10,
        offset=BOP.port_a_nominal.p,
        amplitude=0.5*BOP.port_a_nominal.p)
        annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
    equation

      connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
            points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
      connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
            points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
      connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
              {-64,-12},{-60,-12}}, color={0,127,255}));
      connect(stateSensor.port_a, BOP.port_b)
        annotation (Line(points={{-40,-12},{-30,-12}}, color={0,127,255}));
      connect(stateSensor1.port_b, BOP.port_a)
        annotation (Line(points={{-40,12},{-30,12}}, color={0,127,255}));
      connect(source1.ports[1], BOP.port_a3[1]) annotation (Line(points={{-20,-80},
              {-12,-80},{-12,-30}}, color={0,127,255}));
      connect(source.ports[1], stateSensor1.port_a)
        annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
      connect(pulse.y, source.p_in)
        annotation (Line(points={{-99,20},{-90,20}}, color={0,0,127}));
      connect(BOP.portElec_b, sinkElec.port)
        annotation (Line(points={{30,0},{70,0}}, color={255,0,0}));
      annotation (experiment(StopTime=500));
    end SteamTurbine_L1_boundaries_Test_a;

    model SteamTurbine_L1_boundaries_Test_b
      import NHES;
      extends Modelica.Icons.Example;
      NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L1_boundaries
        BOP(
        nPorts_a3=1,
        port_a3_nominal_m_flow={10},
        port_a_nominal(
          m_flow=493.7058,
          p=5550000,
          h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
        port_b_nominal(p=1000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
              318.95)),
        redeclare
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_PressureAndPowerControl
          CS(p_nominal=BOP.port_a_nominal.p, W_totalSetpoint=sine.y))
        annotation (Placement(transformation(extent={{-30,-30},{30,30}})));
      TRANSFORM.Electrical.Sources.FrequencySource
                                         sinkElec(f=60)
        annotation (Placement(transformation(extent={{90,-10},{70,10}})));
      Modelica.Fluid.Sources.Boundary_pT sink(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        nPorts=1,
        p(displayUnit="MPa") = BOP.port_b_nominal.p,
        T(displayUnit="K") = BOP.port_b_nominal.T)
        annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
      Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
      Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
      Fluid.Sensors.stateDisplay stateDisplay
        annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
      Fluid.Sensors.stateDisplay stateDisplay1
        annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
      Modelica.Fluid.Sources.MassFlowSource_h source1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        nPorts=1,
        use_m_flow_in=false,
        m_flow=10,
        h=3e6)
        annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
      Modelica.Blocks.Sources.Sine sine(
        f=1/200,
        offset=4e8,
        startTime=350,
        amplitude=2e8)
        annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
      Modelica.Fluid.Sources.MassFlowSource_T source(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        nPorts=1,
        m_flow=BOP.port_a_nominal.m_flow,
        T(displayUnit="K") = BOP.port_a_nominal.T,
        use_m_flow_in=true)
        annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
      Modelica.Blocks.Sources.Pulse pulse(
        period=100,
        startTime=10,
        offset=BOP.port_a_nominal.m_flow,
        amplitude=0.8*BOP.port_a_nominal.m_flow)
        annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
    equation

      connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
            points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
      connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
            points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
      connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
              {-64,-12},{-60,-12}}, color={0,127,255}));
      connect(stateSensor.port_a, BOP.port_b)
        annotation (Line(points={{-40,-12},{-30,-12}}, color={0,127,255}));
      connect(stateSensor1.port_b, BOP.port_a)
        annotation (Line(points={{-40,12},{-30,12}}, color={0,127,255}));
      connect(source1.ports[1], BOP.port_a3[1]) annotation (Line(points={{-20,-80},
              {-12,-80},{-12,-30}}, color={0,127,255}));
      connect(source.ports[1], stateSensor1.port_a)
        annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
      connect(pulse.y, source.m_flow_in)
        annotation (Line(points={{-99,20},{-88,20}}, color={0,0,127}));
      connect(BOP.portElec_b, sinkElec.port)
        annotation (Line(points={{30,0},{70,0}}, color={255,0,0}));
      annotation (experiment(StopTime=1000, __Dymola_NumberOfIntervals=1000));
    end SteamTurbine_L1_boundaries_Test_b;

    model SteamTurbine_L2_ClosedFeedHeat_Test_a
      import NHES;

      extends Modelica.Icons.Example;
      NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L2_ClosedFeedHeat
        BOP(
        redeclare
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp
          CS(data(Q_Nom=45e6)),
        redeclare replaceable Data.Turbine_2 data(
          V_tee=50,
          valve_TCV_mflow=150,
          valve_TCV_dp_nominal=100000,
          valve_TBV_mflow=4,
          valve_TBV_dp_nominal=2000000,
          InternalBypassValve_p_spring=6500000,
          InternalBypassValve_K(unit="1/(m.kg)"),
          InternalBypassValve_tau(unit="1/s"),
          MainFeedHeater_K_tube(unit="1/m4"),
          MainFeedHeater_K_shell(unit="1/m4"),
          BypassFeedHeater_K_tube(unit="1/m4"),
          BypassFeedHeater_K_shell(unit="1/m4")),
        port_a_nominal(
          m_flow=67,
          p=3400000,
          h=3e6),
        port_b_nominal(p=3500000, h=1e6),
        init(
          tee_p_start=800000,
          moisturesep_p_start=700000,
          FeedwaterMixVolume_p_start=100000,
          HPT_T_b_start=578.15,
          MainFeedHeater_p_start_shell=100000,
          MainFeedHeater_h_start_shell_inlet=2e6,
          MainFeedHeater_h_start_shell_outlet=1.8e6,
          MainFeedHeater_dp_init_shell=90000,
          MainFeedHeater_m_start_tube=67,
          MainFeedHeater_m_start_shell=67,
          BypassFeedHeater_h_start_tube_inlet=1.1e6,
          BypassFeedHeater_h_start_tube_outlet=1.2e6,
          BypassFeedHeater_m_start_tube=67,
          BypassFeedHeater_m_start_shell=4))
        annotation (Placement(transformation(extent={{0,-30},{60,30}})));
      TRANSFORM.Electrical.Sources.FrequencySource
                                         sinkElec(f=60)
        annotation (Placement(transformation(extent={{90,-10},{70,10}})));
      Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
      Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
      Fluid.Sensors.stateDisplay stateDisplay
        annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
      Fluid.Sensors.stateDisplay stateDisplay1
        annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
      Modelica.Blocks.Sources.Sine sine(
        f=1/200,
        offset=4e8,
        startTime=350,
        amplitude=2e8)
        annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
      NHES.Fluid.Pipes.StraightPipe_withWall pipe(
        redeclare package Medium =
            Modelica.Media.Water.StandardWater,
        p_a_start=3400000,
        p_b_start=3500000,
        use_Ts_start=false,
        T_a_start=421.15,
        T_b_start=579.15,
        h_a_start=3.6e6,
        h_b_start=1.2e6,
        m_flow_a_start=67,
        length=10,
        diameter=1,
        redeclare package Wall_Material = NHES.Media.Solids.SS316,
        th_wall=0.001) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={-60,0})));
      TRANSFORM.HeatAndMassTransfer.BoundaryConditions.Heat.HeatFlow boundary(use_port=
            true, Q_flow=500e6)
        annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
      Modelica.Blocks.Sources.Pulse pulse(
        amplitude=10e6,
        period=5000,
        offset=170e6,
        startTime=3000)
        annotation (Placement(transformation(extent={{-118,-10},{-98,10}})));
    equation

      connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
            points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                       color={0,0,0}));
      connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
            points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                               color={0,0,0}));
      connect(stateSensor.port_a, BOP.port_b)
        annotation (Line(points={{-18,-12},{0,-12}},   color={0,127,255}));
      connect(stateSensor1.port_b, BOP.port_a)
        annotation (Line(points={{-18,12},{0,12}},   color={0,127,255}));
      connect(BOP.portElec_b, sinkElec.port)
        annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
      connect(stateSensor.port_b, pipe.port_a) annotation (Line(points={{-38,-12},{-46,
              -12},{-46,-14},{-60,-14},{-60,-10}}, color={0,127,255}));
      connect(pipe.port_b, stateSensor1.port_a)
        annotation (Line(points={{-60,10},{-60,12},{-38,12}}, color={0,127,255}));
      connect(boundary.port, pipe.heatPorts[1])
        annotation (Line(points={{-76,0},{-64.4,0},{-64.4,0.1}}, color={191,0,0}));
      connect(pulse.y, boundary.Q_flow_ext)
        annotation (Line(points={{-97,0},{-90,0}}, color={0,0,127}));
      annotation (experiment(
          StopTime=300,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"));
    end SteamTurbine_L2_ClosedFeedHeat_Test_a;

    model SteamTurbine_L2_ClosedFeedHeat_Test_b
      import NHES;

      extends Modelica.Icons.Example;
      NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L2_ClosedFeedHeat
        BOP(
        redeclare
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp
          CS,
        redeclare replaceable Data.Turbine_2 data(
          V_tee=50,
          valve_TCV_mflow=150,
          valve_TCV_dp_nominal=100000,
          valve_TBV_mflow=4,
          valve_TBV_dp_nominal=2000000,
          InternalBypassValve_p_spring=6500000,
          InternalBypassValve_K(unit="1/(m.kg)"),
          InternalBypassValve_tau(unit="1/s"),
          MainFeedHeater_K_tube(unit="1/m4"),
          MainFeedHeater_K_shell(unit="1/m4"),
          BypassFeedHeater_K_tube(unit="1/m4"),
          BypassFeedHeater_K_shell(unit="1/m4")),
        port_a_nominal(
          m_flow=67,
          p=3400000,
          h=3e6),
        port_b_nominal(p=3500000, h=1e6),
        init(
          tee_p_start=800000,
          moisturesep_p_start=700000,
          FeedwaterMixVolume_p_start=100000,
          HPT_T_b_start=578.15,
          MainFeedHeater_p_start_shell=100000,
          MainFeedHeater_h_start_shell_inlet=2e6,
          MainFeedHeater_h_start_shell_outlet=1.8e6,
          MainFeedHeater_dp_init_shell=90000,
          MainFeedHeater_m_start_tube=67,
          MainFeedHeater_m_start_shell=67,
          BypassFeedHeater_h_start_tube_inlet=1.1e6,
          BypassFeedHeater_h_start_tube_outlet=1.2e6,
          BypassFeedHeater_m_start_tube=67,
          BypassFeedHeater_m_start_shell=4))
        annotation (Placement(transformation(extent={{0,-30},{60,30}})));
      TRANSFORM.Electrical.Sources.FrequencySource
                                         sinkElec(f=60)
        annotation (Placement(transformation(extent={{90,-10},{70,10}})));
      Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
      Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
      Fluid.Sensors.stateDisplay stateDisplay
        annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
      Fluid.Sensors.stateDisplay stateDisplay1
        annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
      Modelica.Blocks.Sources.Sine sine(
        f=1/200,
        offset=4e8,
        startTime=350,
        amplitude=2e8)
        annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
      Modelica.Fluid.Sources.Boundary_pT sink(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_p_in=false,
        nPorts=1,
        p(displayUnit="bar") = 3400000,
        T(displayUnit="degC") = 579.15)
        annotation (Placement(transformation(extent={{-80,22},{-60,2}})));
      Modelica.Fluid.Sources.Boundary_pT sink1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_p_in=false,
        nPorts=1,
        p(displayUnit="bar") = 3400000,
        T(displayUnit="degC") = 421.15)
        annotation (Placement(transformation(extent={{-80,-6},{-60,-26}})));
    equation

      connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
            points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                       color={0,0,0}));
      connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
            points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                               color={0,0,0}));
      connect(stateSensor.port_a, BOP.port_b)
        annotation (Line(points={{-18,-12},{0,-12}},   color={0,127,255}));
      connect(stateSensor1.port_b, BOP.port_a)
        annotation (Line(points={{-18,12},{0,12}},   color={0,127,255}));
      connect(BOP.portElec_b, sinkElec.port)
        annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
      connect(sink.ports[1], stateSensor1.port_a)
        annotation (Line(points={{-60,12},{-38,12}}, color={0,127,255}));
      connect(sink1.ports[1], stateSensor.port_b) annotation (Line(points={{-60,-16},
              {-44,-16},{-44,-12},{-38,-12}}, color={0,127,255}));
      annotation (experiment(
          StopTime=300,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"));
    end SteamTurbine_L2_ClosedFeedHeat_Test_b;

    model SteamTurbine_OpenFeedHeat_DivertPowerControl_Test
      "TES use case demonstration of a NuScale-style LWR operating within an energy arbitrage IES, storing and dispensing energy on demand from a two tank molten salt energy storage system nominally using HITEC salt to store heat."
     // parameter Real fracNominal_BOP = abs(EM.port_b2_nominal.m_flow)/EM.port_a1_nominal.m_flow;
     // parameter Real fracNominal_Other = sum(abs(EM.port_b3_nominal_m_flow))/EM.port_a1_nominal.m_flow;
     parameter Modelica.Units.SI.Time timeScale=60*60
        "Time scale of first table column";
     parameter String fileName=Modelica.Utilities.Files.loadResource(
        "modelica://NHES/Resources/Data/RAVEN/DMM_Dissertation_Demand.txt")
      "File where matrix is stored";
        replaceable package Storage_Medium =
          TRANSFORM.Media.Fluids.Therminol_66.TableBasedTherminol66 constrainedby
        Modelica.Media.Interfaces.PartialMedium                                                                           annotation(Dialog(tab="General", group="Mediums"), choicesAllMatching=true);

        replaceable package Charging_Medium =
          Modelica.Media.Water.StandardWater                                     constrainedby
        Modelica.Media.Interfaces.PartialMedium annotation (Dialog(tab="General",
            group="Mediums"), choicesAllMatching=true);

        replaceable package Discharging_Medium =
          Modelica.Media.Water.StandardWater                                          constrainedby
        Modelica.Media.Interfaces.PartialMedium annotation (Dialog(tab="General",
            group="Mediums"), choicesAllMatching=true);

    //  Real demandChange=
    //  min(1.05,
    //  max(SC.W_totalSetpoint_BOP/SC.W_nominal_BOP*fracNominal_BOP
    //      + sum(EM.port_b3.m_flow./EM.port_b3_nominal_m_flow)*fracNominal_Other,
    //      0.5));

      NHES.Systems.SwitchYard.SimpleYard.SimpleConnections SY(nPorts_a=1)
        annotation (Placement(transformation(extent={{60,38},{100,82}})));
      NHES.Systems.ElectricalGrid.InfiniteGrid.Infinite EG
        annotation (Placement(transformation(extent={{120,40},{160,80}})));
      NHES.Systems.Examples.BaseClasses.Data_Capacity dataCapacity(IP_capacity(
            displayUnit="MW") = 53303300, BOP_capacity(displayUnit="MW")=
          1165000000)
        annotation (Placement(transformation(extent={{100,-62},{120,-42}})));
      NHES.Systems.SupervisoryControl.InputSetpointData SC(
        delayStart=0,
        W_nominal_BOP(displayUnit="MW") = 50000000,
        fileName=Modelica.Utilities.Files.loadResource(
            "modelica://NHES/Resources/Data/RAVEN/Nominal_50_timeSeries.txt"))
        annotation (Placement(transformation(extent={{120,-62},{160,-22}})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{104,54},{116,66}})));

      NHES.Fluid.Sensors.stateSensor stateSensor5(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{30,22},{44,38}})));
      NHES.Systems.EnergyManifold.SteamManifold.SteamManifold_L1_boundaries EM(
        port_a1_nominal(
          p(displayUnit="Pa") = 3.398e6,
          h=2.99767e6,
          m_flow=67.07),
        port_b1_nominal(p=3447380, h=629361),
        port_b3_nominal_m_flow={-0.67},
        nPorts_b3=1)
        annotation (Placement(transformation(extent={{-60,40},{-20,80}})));
      NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_OpenFeedHeat_DivertPowerControl
        BOP(
        port_a_nominal(
          p=EM.port_b2_nominal.p,
          h=EM.port_b2_nominal.h,
          m_flow=-EM.port_b2_nominal.m_flow),
        port_b_nominal(p=EM.port_a2_nominal.p, h=EM.port_a2_nominal.h),
        redeclare
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_DivertPowerControl_ANL_v2
          CS(electric_demand_large=MW_W_Gain_BOP.y, data(Q_Nom=49e6)))
        annotation (Placement(transformation(extent={{6,40},{46,80}})));
      NHES.Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-80,60},{-66,76}})));
      NHES.Fluid.Sensors.stateSensor stateSensor2(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-14,60},{0,76}})));
      NHES.Fluid.Sensors.stateSensor stateSensor3(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-66,44},{-80,60}})));
      Modelica.Fluid.Sources.Boundary_pT sink(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_p_in=false,
        nPorts=1,
        p(displayUnit="bar") = 3400000,
        T(displayUnit="degC") = 421.15)
        annotation (Placement(transformation(extent={{-120,60},{-104,44}})));
      Modelica.Fluid.Sources.MassFlowSource_T SteamSource(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_m_flow_in=false,
        m_flow=67.53,
        T(displayUnit="K") = 581.24,
        nPorts=1)
        annotation (Placement(transformation(extent={{-120,58},{-100,78}})));
      NHES.Fluid.Sensors.stateSensor stateSensor4(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-20,22},{-6,38}})));
      Modelica.Fluid.Sources.MassFlowSource_h Storage_Med_Source(
        redeclare package Medium = Storage_Medium,
        use_m_flow_in=false,
        m_flow=400,
        h=257097,
        nPorts=1) annotation (Placement(transformation(extent={{80,2},{60,22}})));
      Modelica.Fluid.Sources.Boundary_pT Oil_Sink(
        redeclare package Medium = Storage_Medium,
        use_p_in=false,
        p(displayUnit="bar") = 130000,
        T(displayUnit="degC") = 523.15,
        nPorts=1)
        annotation (Placement(transformation(extent={{-40,20},{-24,4}})));
      NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX_SinglePhase
                                                          CHX(
        shell_av_b=true,
        use_derQ=true,
        tau=1,
        NTU=20,
        K_tube=1000,
        K_shell=1000,
        redeclare package Tube_medium = Storage_Medium,
        redeclare package Shell_medium = Charging_Medium,
        V_Tube=10,
        V_Shell=25,
        use_T_start_tube=true,
        T_start_tube_inlet=573.15,
        T_start_tube_outlet=573.15,
        dp_init_tube=20000,
        Q_init=1)          annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={14,16})));
      NHES.Fluid.Sensors.stateSensor stateSensor6(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{50,4},{36,20}})));
      NHES.Fluid.Sensors.stateSensor stateSensor7(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-6,4},{-20,20}})));
      Modelica.Blocks.Sources.Pulse pulse_BOP(
        period=7200,
        offset=17,
        startTime=2500,
        amplitude=10)
        annotation (Placement(transformation(extent={{-106,4},{-94,16}})));
      Modelica.Blocks.Math.Add add_BOP
        annotation (Placement(transformation(extent={{-86,10},{-66,30}})));
      Modelica.Blocks.Math.Gain MW_W_Gain_BOP(k=1e6)
        annotation (Placement(transformation(extent={{-58,14},{-46,26}})));
      Modelica.Blocks.Interfaces.RealInput BOP_Demand_MW annotation (Placement(
            transformation(
            extent={{-12,-12},{12,12}},
            rotation=0,
            origin={-106,26}), iconTransformation(extent={{-120,48},{-96,72}})));
      Modelica.Blocks.Interfaces.RealOutput BOP_Electric_Power
        annotation (Placement(transformation(extent={{112,16},{128,32}}),
            iconTransformation(extent={{128,68},{152,92}})));
      Modelica.Blocks.Interfaces.RealOutput BOP_Turbine_Pressure
        annotation (Placement(transformation(extent={{112,0},{128,16}}),
            iconTransformation(extent={{128,44},{152,68}})));
    equation
       BOP_Electric_Power = BOP.sensorW.W;
       BOP_Turbine_Pressure = BOP.HPT.portHP.p;

      connect(SY.port_Grid, sensorW.port_a)
        annotation (Line(points={{100,60},{104,60}},
                                                   color={255,0,0}));
      connect(sensorW.port_b, EG.portElec_a)
        annotation (Line(points={{116,60},{120,60}},
                                                   color={255,0,0}));
      connect(EM.port_a2, BOP.port_b)
        annotation (Line(points={{-20,52},{6,52}}, color={0,127,255}));
      connect(EM.port_b2,stateSensor2. port_a) annotation (Line(points={{-20,68},
              {-14,68}},                          color={0,127,255}));
      connect(stateSensor2.port_b, BOP.port_a)
        annotation (Line(points={{1.77636e-15,68},{6,68}}, color={0,127,255}));
      connect(EM.port_a1,stateSensor1. port_b)
        annotation (Line(points={{-60,68},{-66,68}}, color={0,127,255}));
      connect(EM.port_b1,stateSensor3. port_a)
        annotation (Line(points={{-60,52},{-66,52}}, color={0,127,255}));
      connect(stateSensor3.port_b,sink. ports[1]) annotation (Line(points={{-80,52},
              {-104,52}},                       color={0,127,255}));
      connect(SteamSource.ports[1],stateSensor1. port_a) annotation (Line(
            points={{-100,68},{-80,68}},                   color={0,127,255}));
      connect(BOP.portElec_b, SY.port_a[1])
        annotation (Line(points={{46,60},{60,60}}, color={255,0,0}));
      connect(EM.port_b3[1], stateSensor4.port_a) annotation (Line(points={{-32,40},
              {-32,30},{-20,30}},                       color={0,127,255}));
      connect(BOP.port_a1, stateSensor5.port_b) annotation (Line(points={{13.2,40.8},
              {34,40.8},{34,34},{50,34},{50,30},{44,30}},       color={0,127,
              255}));
      connect(stateSensor4.port_b, CHX.Shell_in) annotation (Line(points={{-6,30},{0,
              30},{0,18},{4,18}},         color={0,127,255}));
      connect(CHX.Shell_out, stateSensor5.port_a) annotation (Line(points={{24,18},{
              26,18},{26,30},{30,30}},
                                    color={0,127,255}));
      connect(CHX.Tube_in, stateSensor6.port_b)
        annotation (Line(points={{24,12},{36,12}},  color={0,127,255}));
      connect(Storage_Med_Source.ports[1], stateSensor6.port_a)
        annotation (Line(points={{60,12},{50,12}}, color={0,127,255}));
      connect(CHX.Tube_out, stateSensor7.port_a)
        annotation (Line(points={{4,12},{-6,12}},      color={0,127,255}));
      connect(stateSensor7.port_b, Oil_Sink.ports[1])
        annotation (Line(points={{-20,12},{-24,12}},   color={0,127,255}));
      connect(add_BOP.y,MW_W_Gain_BOP. u)
        annotation (Line(points={{-65,20},{-59.2,20}}, color={0,0,127}));
      connect(BOP_Demand_MW,add_BOP. u1) annotation (Line(points={{-106,26},{-88,26}},
                                    color={0,0,127}));
      connect(pulse_BOP.y,add_BOP. u2) annotation (Line(points={{-93.4,10},{-88,10},
              {-88,14}},            color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-120,
                -60},{160,100}}),  graphics={
            Ellipse(lineColor = {75,138,73},
                    fillColor={255,255,255},
                    fillPattern = FillPattern.Solid,
                    extent={{-54,-102},{146,98}}),
            Polygon(lineColor = {0,0,255},
                    fillColor = {75,138,73},
                    pattern = LinePattern.None,
                    fillPattern = FillPattern.Solid,
                    points={{16,62},{116,2},{16,-58},{16,62}})}),
                                    Diagram(coordinateSystem(preserveAspectRatio=
                false, extent={{-120,-60},{160,100}})),
        experiment(
          StopTime=5000,
          Interval=10,
          Tolerance=1e-06,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>NuScale style reactor system. System has a nominal thermal output of 160MWt rather than the updated 200MWt.</p>
<p>System is based upon report: Frick, Konor L. Status Report on the NuScale Module Developed in the Modelica Framework. United States: N. p., 2019. Web. doi:10.2172/1569288.</p>
</html>"),
        __Dymola_experimentSetupOutput(events=false));
    end SteamTurbine_OpenFeedHeat_DivertPowerControl_Test;

    package Example_FMU_construction
      model SteamTurbine_L1_FMU
        import NHES;
        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L1_boundaries
          BOP(
          nPorts_a3=1,
          port_a_nominal(
            m_flow=67,
            p=3470000,
            h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
          port_b_nominal(p=1000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
                318.95)),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_OTSG_TCV_Pressure_TBV_Power_Control
            CS(
            delayStartTCV=20,
            p_nominal=3447400,
            W_totalSetpoint=BOP_Demand))
          annotation (Placement(transformation(extent={{-18,-30},{42,30}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(use_port=false,
                                                    f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          use_T_in=false,
          nPorts=1,
          p(displayUnit="MPa") = BOP.port_b_nominal.p,
          T(displayUnit="K") = BOP.port_b_nominal.T)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-72,-52},{-28,-22}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
        Modelica.Fluid.Sources.MassFlowSource_h source1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          use_m_flow_in=false,
          h=3e6)
          annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
        Modelica.Fluid.Sources.MassFlowSource_h source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_m_flow_in=true,
          use_h_in=true,
          nPorts=1)
          annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
        Modelica.Blocks.Interfaces.RealInput Enthalpy
          annotation (Placement(transformation(extent={{-140,-8},{-100,32}})));
        Modelica.Blocks.Interfaces.RealInput mass_flow
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.RealOutput enthalpy_out
          annotation (Placement(transformation(extent={{-100,-58},{-124,-34}})));
        Modelica.Blocks.Interfaces.RealOutput pressure_out
          annotation (Placement(transformation(extent={{-100,-92},{-124,-68}})));
        Modelica.Blocks.Interfaces.RealOutput Power
          annotation (Placement(transformation(extent={{100,48},{124,72}})));
        Modelica.Blocks.Interfaces.RealOutput freq
          annotation (Placement(transformation(extent={{100,8},{124,32}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=BOP.port_b.h_outflow)
          annotation (Placement(transformation(extent={{-64,-72},{-84,-52}})));
        Modelica.Blocks.Sources.RealExpression realExpression1(y=BOP.port_b.p)
          annotation (Placement(transformation(extent={{-64,-90},{-84,-70}})));
        Modelica.Blocks.Sources.RealExpression realExpression2(y=BOP.portElec_b.W)
          annotation (Placement(transformation(extent={{62,50},{82,70}})));
        Modelica.Blocks.Sources.RealExpression realExpression3(y=BOP.portElec_b.f)
          annotation (Placement(transformation(extent={{64,18},{84,38}})));
        Modelica.Blocks.Sources.RealExpression realExpression4(y=BOP.port_a.p)
          annotation (Placement(transformation(extent={{-66,60},{-86,80}})));
        Modelica.Blocks.Interfaces.RealOutput port_inlet_pressure
          "This is a feedback of the pressure going into the balance of plant"
          annotation (Placement(transformation(extent={{-100,60},{-124,84}})));
        Modelica.Blocks.Interfaces.RealInput BOP_Demand annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,120})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-50,-40.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
        connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
                {-64,-12},{-60,-12}}, color={0,127,255}));
        connect(stateSensor.port_a, BOP.port_b)
          annotation (Line(points={{-40,-12},{-18,-12}}, color={0,127,255}));
        connect(stateSensor1.port_b, BOP.port_a)
          annotation (Line(points={{-40,12},{-18,12}}, color={0,127,255}));
        connect(source1.ports[1], BOP.port_a3[1]) annotation (Line(points={{-20,-80},
                {0,-80},{0,-30}},     color={0,127,255}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{42,0},{70,0}}, color={255,0,0}));
        connect(Enthalpy, source.h_in) annotation (Line(points={{-120,12},{-96,12},{
                -96,16},{-90,16}}, color={0,0,127}));
        connect(realExpression.y, enthalpy_out) annotation (Line(points={{-85,-62},{
                -92,-62},{-92,-46},{-112,-46}}, color={0,0,127}));
        connect(realExpression1.y, pressure_out)
          annotation (Line(points={{-85,-80},{-112,-80}}, color={0,0,127}));
        connect(realExpression2.y, Power)
          annotation (Line(points={{83,60},{112,60}}, color={0,0,127}));
        connect(realExpression3.y, freq) annotation (Line(points={{85,28},{88,28},{88,
                20},{112,20}}, color={0,0,127}));
        connect(mass_flow, source.m_flow_in) annotation (Line(points={{-120,40},{-96,
                40},{-96,20},{-88,20}}, color={0,0,127}));
        connect(realExpression4.y, port_inlet_pressure) annotation (Line(points={{-87,
                70},{-94,70},{-94,72},{-112,72}}, color={0,0,127}));
        annotation (experiment(
            StopTime=1000,
            __Dymola_NumberOfIntervals=1000,
            __Dymola_Algorithm="Esdirk45a"), Documentation(info="<html>
<p>Created by: Konor Frick </p>
<p>Date: 9/28/2020</p>
<p>Adaptation of the balance of plant model to become an FMI/FMU. This model can be exported as in either model exchange or co-simulation mode. </p>
<p>Reference: K. Frick, A. Alfonsi, C. Rabiti. &quot;Flexible Modelica/RAVEN Framework for IES&quot;. Idaho National Laboratory. INL/EXT-20-00419.</p>
</html>"));
      end SteamTurbine_L1_FMU;

      model SteamTurbine_L1_FMU_adaptor
        import NHES;
        extends Modelica.Icons.Example;
        replaceable package Medium=Modelica.Media.Water.StandardWater;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L1_boundaries
          BOP(
          redeclare package Medium = Medium,
          nPorts_a3=1,
          port_a_nominal(
            m_flow=67,
            p=3470000,
            h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
          port_b_nominal(p=1000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
                318.95)),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_OTSG_TCV_Pressure_TBV_Power_Control
            CS(
            delayStartTCV=20,
            p_nominal=3447400,
            W_totalSetpoint=BOP_Demand))
          annotation (Placement(transformation(extent={{-18,-30},{42,30}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(use_port=false,
                                                    f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.MassFlowSource_h source1(
          redeclare package Medium = Medium,
          nPorts=1,
          use_m_flow_in=false,
          h=3e6)
          annotation (Placement(transformation(extent={{56,-66},{36,-46}})));
        Modelica.Blocks.Interfaces.RealOutput Power
          annotation (Placement(transformation(extent={{100,48},{124,72}})));
        Modelica.Blocks.Interfaces.RealOutput freq
          annotation (Placement(transformation(extent={{100,8},{124,32}})));
        Modelica.Blocks.Sources.RealExpression realExpression2(y=BOP.portElec_b.W)
          annotation (Placement(transformation(extent={{62,50},{82,70}})));
        Modelica.Blocks.Sources.RealExpression realExpression3(y=BOP.portElec_b.f)
          annotation (Placement(transformation(extent={{64,18},{84,38}})));
        Modelica.Blocks.Interfaces.RealInput BOP_Demand annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={0,120})));
        NHES.Utilities.FMI_Templates.Adaptors.MSLFluidAdaptors.MassFlowToPressure
          massFlowToPressure(redeclare package Medium = Medium,
                             p_atm=BOP.port_b_nominal.p)
          annotation (Placement(transformation(extent={{10,-26},{-10,26}},
              rotation=90,
              origin={-18,-68})));
        NHES.Utilities.FMI_Templates.Adaptors.MSLFluidAdaptors.PressureToMassFlow
          pressureToMassFlow(redeclare package Medium = Medium,
                             p_atm=BOP.port_a_nominal.p)
          annotation (Placement(transformation(extent={{-70,-20},{-50,32}})));
        Modelica.Blocks.Interfaces.RealInput C_in_port_a[size(pressureToMassFlow.C_in,
          1)] "Prescribed mass fractions" annotation (Placement(transformation(extent=
                 {{-118,-100},{-100,-82}}), iconTransformation(extent={{-118,-100},{-100,
                  -82}})));
        Modelica.Blocks.Interfaces.RealInput X_in_port_a[size(pressureToMassFlow.X_in,
          1)] "Prescribed mass fractions" annotation (Placement(transformation(extent=
                 {{-118,-58},{-100,-40}}), iconTransformation(extent={{-118,-58},{-100,
                  -40}})));
        Modelica.Blocks.Interfaces.RealInput h_in_port_a
          "Prescribed specific enthalpy" annotation (Placement(transformation(extent=
                  {{-118,-78},{-100,-60}}), iconTransformation(extent={{-118,-78},{-100,
                  -60}})));
        Modelica.Blocks.Interfaces.RealInput p_in_port_a "Prescribed pressure"
          annotation (Placement(transformation(extent={{-118,-38},{-100,-20}}),
              iconTransformation(extent={{-118,-38},{-100,-20}})));
        Modelica.Blocks.Interfaces.RealInput m_in_port_b "Prescribed pressure"
          annotation (Placement(transformation(
              extent={{-8,-8},{8,8}},
              rotation=90,
              origin={-78,-108}), iconTransformation(
              extent={{-8,-8},{8,8}},
              rotation=90,
              origin={-94,-108})));
        Modelica.Blocks.Interfaces.RealInput h_in_port_b "Prescribed pressure"
          annotation (Placement(transformation(
              extent={{-8,-8},{8,8}},
              rotation=90,
              origin={-58,-108}), iconTransformation(
              extent={{-8,-8},{8,8}},
              rotation=90,
              origin={-74,-108})));
        Modelica.Blocks.Interfaces.RealInput X_in_port_b[size(massFlowToPressure.X_in,
          1)] "Prescribed mass fractions" annotation (Placement(transformation(
              extent={{-9,-9},{9,9}},
              rotation=90,
              origin={-39,-109}), iconTransformation(
              extent={{-8,-8},{8,8}},
              rotation=90,
              origin={-56,-108})));
        Modelica.Blocks.Interfaces.RealInput C_in_port_b[size(massFlowToPressure.C_in,
          1)] "Prescribed mass fractions" annotation (Placement(transformation(
              extent={{-9,-9},{9,9}},
              rotation=90,
              origin={-23,-109}), iconTransformation(
              extent={{-8,-8},{8,8}},
              rotation=90,
              origin={-34,-108})));
        Modelica.Blocks.Interfaces.RealOutput m_flow_out_port_a annotation (Placement(
              transformation(extent={{-100,42},{-124,66}}), iconTransformation(extent=
                 {{-100,42},{-124,66}})));
        Modelica.Blocks.Interfaces.RealOutput X_out_port_a[size(pressureToMassFlow.X_out,
          1)] "Prescribed traces" annotation (Placement(transformation(extent={{-100,
                  70},{-124,94}}), iconTransformation(extent={{-100,70},{-124,94}})));
        Modelica.Blocks.Interfaces.RealOutput h_out_port_a annotation (Placement(
              transformation(extent={{-100,12},{-124,36}}), iconTransformation(extent=
                 {{-100,12},{-124,36}})));
        Modelica.Blocks.Interfaces.RealOutput C_out_port_a[size(pressureToMassFlow.C_out,
          1)] "Prescribed Mass Fractions" annotation (Placement(transformation(extent=
                 {{-100,-4},{-124,20}}), iconTransformation(extent={{-100,-4},{-124,
                  20}})));
        Modelica.Blocks.Interfaces.RealOutput p_out_port_b annotation (Placement(
              transformation(
              extent={{-12,-12},{12,12}},
              rotation=-90,
              origin={8,-112}), iconTransformation(
              extent={{12,-12},{-12,12}},
              rotation=90,
              origin={32,-112})));
        Modelica.Blocks.Interfaces.RealOutput h_out_port_b annotation (Placement(
              transformation(
              extent={{-12,-12},{12,12}},
              rotation=-90,
              origin={30,-112}), iconTransformation(
              extent={{12,-12},{-12,12}},
              rotation=90,
              origin={4,-112})));
        Modelica.Blocks.Interfaces.RealOutput C_out_port_b[size(massFlowToPressure.C_out,
          1)] "Prescribed Flows" annotation (Placement(transformation(
              extent={{12,-12},{-12,12}},
              rotation=90,
              origin={92,-112}), iconTransformation(
              extent={{12,-12},{-12,12}},
              rotation=90,
              origin={60,-112})));
        Modelica.Blocks.Interfaces.RealOutput X_out_port_b[size(massFlowToPressure.X_out,
          1)] "Prescribed Traces" annotation (Placement(transformation(
              extent={{12,-12},{-12,12}},
              rotation=90,
              origin={60,-112}), iconTransformation(
              extent={{12,-12},{-12,12}},
              rotation=90,
              origin={88,-112})));
      equation

        connect(source1.ports[1], BOP.port_a3[1]) annotation (Line(points={{36,-56},{
                0,-56},{0,-30}},      color={0,127,255}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{42,0},{70,0}}, color={255,0,0}));
        connect(realExpression2.y, Power)
          annotation (Line(points={{83,60},{112,60}}, color={0,0,127}));
        connect(realExpression3.y, freq) annotation (Line(points={{85,28},{88,28},{88,
                20},{112,20}}, color={0,0,127}));
        connect(BOP.port_b, massFlowToPressure.fluidPort) annotation (Line(points={{-18,-12},
                {-34,-12},{-34,-44},{-18,-44},{-18,-58}},color={0,127,255}));
        connect(BOP.port_a, pressureToMassFlow.fluidPort) annotation (Line(points={{-18,12},
                {-48,12},{-48,6.2},{-49.8,6.2}},           color={0,127,255}));
        connect(pressureToMassFlow.C_in, C_in_port_a) annotation (Line(points={{-72,-18},
                {-72,-91},{-109,-91}}, color={0,0,127}));
        connect(pressureToMassFlow.p_in, p_in_port_a) annotation (Line(points={{-72,0},
                {-102,0},{-102,-29},{-109,-29}}, color={0,0,127}));
        connect(m_in_port_b, massFlowToPressure.m_flow_in) annotation (Line(points={{
                -78,-108},{-78,-98},{-42,-98},{-42,-80}}, color={0,0,127}));
        connect(pressureToMassFlow.h_out, h_out_port_a)
          annotation (Line(points={{-72,24},{-112,24}}, color={0,0,127}));
        connect(C_in_port_b, massFlowToPressure.C_in) annotation (Line(points={{-23,-109},
                {-23,-100},{-24,-100},{-24,-80}}, color={0,0,127}));
        connect(X_in_port_b, massFlowToPressure.X_in) annotation (Line(points={{-39,-109},
                {-39,-98},{-30,-98},{-30,-80}}, color={0,0,127}));
        connect(h_in_port_b, massFlowToPressure.h_in) annotation (Line(points={{-58,-108},
                {-58,-100},{-36,-100},{-36,-80}}, color={0,0,127}));
        connect(X_in_port_a, pressureToMassFlow.X_in) annotation (Line(points={{-109,
                -49},{-96,-49},{-96,-12},{-72,-12}}, color={0,0,127}));
        connect(h_in_port_a, pressureToMassFlow.h_in) annotation (Line(points={{-109,
                -69},{-96,-69},{-96,-6},{-72,-6}}, color={0,0,127}));
        connect(pressureToMassFlow.C_out, C_out_port_a) annotation (Line(points={{-72,
                12},{-86,12},{-86,8},{-112,8}}, color={0,0,127}));
        connect(pressureToMassFlow.m_flow_out, m_flow_out_port_a) annotation (Line(
              points={{-72,30},{-90,30},{-90,54},{-112,54}}, color={0,0,127}));
        connect(massFlowToPressure.p_out, p_out_port_b) annotation (Line(points={{-12,
                -80},{-12,-94},{8,-94},{8,-112}}, color={0,0,127}));
        connect(massFlowToPressure.h_out, h_out_port_b) annotation (Line(points={{-6,
                -80},{-6,-94},{30,-94},{30,-112}}, color={0,0,127}));
        connect(X_out_port_b, massFlowToPressure.X_out) annotation (Line(points={{60,
                -112},{60,-94},{0,-94},{0,-80}}, color={0,0,127}));
        connect(C_out_port_b, massFlowToPressure.C_out) annotation (Line(points={{92,
                -112},{92,-94},{6,-94},{6,-80}}, color={0,0,127}));
        connect(pressureToMassFlow.X_out, X_out_port_a) annotation (Line(points={{-72,
                18},{-80,18},{-80,82},{-112,82}}, color={0,0,127}));
        annotation (experiment(
            StopTime=1000,
            __Dymola_NumberOfIntervals=1000,
            __Dymola_Algorithm="Esdirk45a"), Documentation(info="<html>
<p>Created by: Konor Frick </p>
<p>Date: 10/28/2020</p>
<p>Creation of FMU/FMU using the FMI Utility adaptor system.  This unit can be exported as an FMI/FMU in either model exchange or co-simulation mode.</p>
<p>Reference: K Frick, A. Alfonsi, C. Rabiti, S. Bragg-Sitton. &quot;Development of the IES Plug and Play Framework&quot;. Idaho National Laboratory. INL/EXT-21-62050.</p>
</html>"));
      end SteamTurbine_L1_FMU_adaptor;
    end Example_FMU_construction;

    package ObsoleteBOPExamples
      model SteamTurbine_L2
        import NHES;
        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_OpenFeedHeat_DivertPowerControl
          intermediate_Rankine_Cycle_TESUC_3_Peaking_IC_2_AR(
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_DivertPowerControl
            CS(electric_demand=sine.y, Overall_Power=sensorW.W),
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6))
          annotation (Placement(transformation(extent={{-30,-30},{30,30}})));

        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 3400000,
          T(displayUnit="degC") = 421.15)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
        Modelica.Fluid.Sources.MassFlowSource_h source1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_m_flow_in=false,
          m_flow=10,
          h=2e6,
          nPorts=1)
          annotation (Placement(transformation(extent={{-48,-88},{-28,-68}})));
        Modelica.Fluid.Sources.Boundary_ph source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p=3400000,
          h=3e6,
          use_p_in=false)
          annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{46,-6},{60,6}})));
        Modelica.Blocks.Sources.Sine sine(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-56,58},{-36,78}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
        connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
                {-64,-12},{-60,-12}}, color={0,127,255}));
        connect(stateSensor.port_a,
          intermediate_Rankine_Cycle_TESUC_3_Peaking_IC_2_AR.port_b)
          annotation (Line(points={{-40,-12},{-30,-12}}, color={0,127,255}));
        connect(stateSensor1.port_b,
          intermediate_Rankine_Cycle_TESUC_3_Peaking_IC_2_AR.port_a)
          annotation (Line(points={{-40,12},{-30,12}}, color={0,127,255}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
        connect(source1.ports[1], intermediate_Rankine_Cycle_TESUC_3_Peaking_IC_2_AR.port_a1)
          annotation (Line(points={{-28,-78},{-22,-78},{-22,-28.8},{-19.2,-28.8}},
              color={0,127,255}));
        connect(intermediate_Rankine_Cycle_TESUC_3_Peaking_IC_2_AR.portElec_b,
          sensorW.port_a) annotation (Line(points={{30,0},{46,0}}, color={255,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
        annotation (experiment(StopTime=500));
      end SteamTurbine_L2;

      model SteamTurbine_L3
        import NHES;
        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_Basic_NoFeedHeat
          intermediate_Rankine_Cycle_TESUC_1_Independent_SmallCycle(
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SmallCycle_NoFeedHeat
            CS(electric_demand=sine.y),
          port_a_nominal(
            p=1200000,
            h=2e6,
            m_flow=26),
          port_b_nominal(p=1200000, h=1e6))
          annotation (Placement(transformation(extent={{-32,-30},{28,30}})));

        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 1200000,
          T(displayUnit="degC") = 421.15)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
        Modelica.Fluid.Sources.Boundary_ph source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p=1200000,
          h=2e6,
          use_p_in=false)
          annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{46,-6},{60,6}})));
        Modelica.Blocks.Sources.Sine sine(
          amplitude=10e6,
          f=1/20000,
          offset=2e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-56,58},{-36,78}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
        connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
                {-64,-12},{-60,-12}}, color={0,127,255}));
        connect(stateSensor.port_a,
          intermediate_Rankine_Cycle_TESUC_1_Independent_SmallCycle.port_b)
          annotation (Line(points={{-40,-12},{-32,-12}}, color={0,127,255}));
        connect(stateSensor1.port_b,
          intermediate_Rankine_Cycle_TESUC_1_Independent_SmallCycle.port_a)
          annotation (Line(points={{-40,12},{-32,12}}, color={0,127,255}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
        connect(intermediate_Rankine_Cycle_TESUC_1_Independent_SmallCycle.portElec_b,
          sensorW.port_a) annotation (Line(points={{28,0},{46,0}}, color={255,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
        annotation (experiment(StopTime=500));
      end SteamTurbine_L3;

      model SteamTurbine_L4
        import NHES;
        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L2_ClosedFeedHeat
          intermediate_Rankine_Cycle_4_1(
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.ObsoleteCS.CS_IntermediateControl_PID_6
            CS,
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6))
          annotation (Placement(transformation(extent={{-30,-30},{30,30}})));

        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 3400000,
          T(displayUnit="degC") = 421.15)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
        Modelica.Fluid.Sources.Boundary_ph source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p=3400000,
          h=3e6,
          use_p_in=false)
          annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{46,-6},{60,6}})));
        Modelica.Blocks.Sources.Sine sine(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-56,58},{-36,78}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
        connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
                {-64,-12},{-60,-12}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_4_1.port_b)
          annotation (Line(points={{-40,-12},{-30,-12}}, color={0,127,255}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_4_1.port_a)
          annotation (Line(points={{-40,12},{-30,12}}, color={0,127,255}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
        connect(intermediate_Rankine_Cycle_4_1.portElec_b, sensorW.port_a)
          annotation (Line(points={{30,0},{46,0}}, color={255,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
        annotation (experiment(StopTime=500));
      end SteamTurbine_L4;

      model Intermediate_Rankine_Cycle_Test_e
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.Obsolete.Intermediate_Rankine_Cycle
          BOP(port_a_nominal(
            m_flow=493.7058,
            p=14000000,
            h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
            port_b_nominal(p=14000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
                318.95)))
          annotation (Placement(transformation(extent={{0,-30},{60,30}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        NHES.Systems.PrimaryHeatSystem.SMR_Generic.Components.SMR_Tave_enthalpy
                                     nuScale_Tave_enthalpy(
          redeclare NHES.Systems.PrimaryHeatSystem.SMR_Generic.CS_SMR_Tave_Enthalpy
            CS(
            T_SG_exit=579.15,
            Q_nom(displayUnit="MW") = 160000000,
            demand=1.0),
          port_a_nominal(
            m_flow=70,
            p=3447380,
            T(displayUnit="degC") = 421.15),
          port_b_nominal(
            p=3447380,
            T(displayUnit="degC") = 579.25,
            h=2997670))
          annotation (Placement(transformation(extent={{-122,-40},{-54,48}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(stateSensor.port_a, BOP.port_b)
          annotation (Line(points={{-18,-12},{0,-12}},   color={0,127,255}));
        connect(stateSensor1.port_b, BOP.port_a)
          annotation (Line(points={{-18,12},{0,12}},   color={0,127,255}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
        connect(stateSensor.port_b, nuScale_Tave_enthalpy.port_a) annotation (Line(
              points={{-38,-12},{-42,-12},{-42,-1.41538},{-52.7636,-1.41538}}, color=
                {0,127,255}));
        connect(nuScale_Tave_enthalpy.port_b, stateSensor1.port_a) annotation (Line(
              points={{-52.7636,20.9231},{-42,20.9231},{-42,12},{-38,12}}, color={0,
                127,255}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Dassl"));
      end Intermediate_Rankine_Cycle_Test_e;

      model Intermediate_Rankine_Cycle_Test_d
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_L2_ClosedFeedHeat
          BOP(
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.ObsoleteCS.CS_IntermediateControl_PID_5
            CS,
          port_a_nominal(
            m_flow=67,
            p=3400000,
            h=3e6),
          port_b_nominal(p=3500000, h=1e6))
          annotation (Placement(transformation(extent={{0,-30},{60,30}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        NHES.Fluid.Pipes.StraightPipe_withWall pipe(
          redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          p_a_start=5000000,
          p_b_start=5000000,
          use_Ts_start=false,
          h_a_start=3.6e6,
          h_b_start=1.2e6,
          m_flow_a_start=180,
          length=10,
          diameter=1,
          redeclare package Wall_Material = NHES.Media.Solids.SS316,
          th_wall=0.001) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-60,0})));
        TRANSFORM.HeatAndMassTransfer.BoundaryConditions.Heat.HeatFlow boundary(use_port=
              true, Q_flow=500e6)
          annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
        Modelica.Blocks.Sources.Pulse pulse(
          amplitude=10e6,
          period=5000,
          offset=160e6,
          startTime=3000)
          annotation (Placement(transformation(extent={{-118,-10},{-98,10}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(stateSensor.port_a, BOP.port_b)
          annotation (Line(points={{-18,-12},{0,-12}},   color={0,127,255}));
        connect(stateSensor1.port_b, BOP.port_a)
          annotation (Line(points={{-18,12},{0,12}},   color={0,127,255}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
        connect(stateSensor.port_b, pipe.port_a) annotation (Line(points={{-38,-12},{-46,
                -12},{-46,-14},{-60,-14},{-60,-10}}, color={0,127,255}));
        connect(pipe.port_b, stateSensor1.port_a)
          annotation (Line(points={{-60,10},{-60,12},{-38,12}}, color={0,127,255}));
        connect(boundary.port, pipe.heatPorts[1])
          annotation (Line(points={{-76,0},{-64.4,0},{-64.4,0.1}}, color={191,0,0}));
        connect(pulse.y, boundary.Q_flow_ext)
          annotation (Line(points={{-97,0},{-90,0}}, color={0,0,127}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Dassl"));
      end Intermediate_Rankine_Cycle_Test_d;

      model Intermediate_Rankine_Cycle_Test_c
        import NHES;
        extends Modelica.Icons.Example;

        NHES.Systems.BalanceOfPlant.RankineCycle.Models.Obsolete.Intermediate_Rankine_Cycle_Control
          BOP(port_a_nominal(
            m_flow=493.7058,
            p=14000000,
            h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
            port_b_nominal(p=14000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
                318.95)))
          annotation (Placement(transformation(extent={{-22,-30},{38,30}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p(displayUnit="MPa") = BOP.port_b_nominal.p,
          T(displayUnit="K") = BOP.port_b_nominal.T)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-72,20},{-26,50}})));
        Modelica.Fluid.Sources.Boundary_ph      source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p=BOP.port_a_nominal.p,
          h=BOP.port_a_nominal.h,
          use_p_in=true)
          annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        Modelica.Blocks.Sources.Pulse pulse(
          period=100,
          startTime=10,
          offset=BOP.port_a_nominal.p,
          amplitude=0.05*BOP.port_a_nominal.p)
          annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-49,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
        connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
                {-64,-12},{-60,-12}}, color={0,127,255}));
        connect(stateSensor.port_a, BOP.port_b)
          annotation (Line(points={{-40,-12},{-22,-12}}, color={0,127,255}));
        connect(stateSensor1.port_b, BOP.port_a)
          annotation (Line(points={{-40,12},{-22,12}}, color={0,127,255}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
        connect(pulse.y, source.p_in)
          annotation (Line(points={{-99,20},{-90,20}}, color={0,0,127}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{38,0},{70,0}}, color={255,0,0}));
        annotation (experiment(
            StopTime=500,
            __Dymola_NumberOfIntervals=250,
            __Dymola_Algorithm="Dassl"));
      end Intermediate_Rankine_Cycle_Test_c;

      model Intermediate_Rankine_Cycle_Test_b
        import NHES;
        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.Obsolete.Intermediate_Rankine_Cycle_TESUC
          BOP(port_a_nominal(
            m_flow=70,
            p=3500000,
            h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
            port_b_nominal(p=3400000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
                318.95)))
          annotation (Placement(transformation(extent={{-22,-32},{38,28}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p(displayUnit="MPa") = BOP.port_b_nominal.p,
          T(displayUnit="K") = BOP.port_b_nominal.T)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-40,-22},{-60,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-60,2},{-40,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-72,-60},{-28,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-72,20},{-28,50}})));
        Modelica.Fluid.Sources.Boundary_ph      source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          p=BOP.port_a_nominal.p,
          h=BOP.port_a_nominal.h,
          use_p_in=true)
          annotation (Placement(transformation(extent={{-88,2},{-68,22}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        Modelica.Blocks.Sources.Pulse pulse(
          period=100,
          startTime=10,
          offset=BOP.port_a_nominal.p,
          amplitude=0.05*BOP.port_a_nominal.p)
          annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-50,31.1},{-50,31.1},{-50,12.05},{-49.95,12.05}}, color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-50,-48.9},{-50,-11.95},{-50.05,-11.95}}, color={0,0,0}));
        connect(sink.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-12},
                {-64,-12},{-60,-12}}, color={0,127,255}));
        connect(stateSensor.port_a, BOP.port_b)
          annotation (Line(points={{-40,-12},{-32,-12},{-32,-14},{-22,-14}},
                                                         color={0,127,255}));
        connect(stateSensor1.port_b, BOP.port_a)
          annotation (Line(points={{-40,12},{-32,12},{-32,10},{-22,10}},
                                                       color={0,127,255}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-60,12}}, color={0,127,255}));
        connect(pulse.y, source.p_in)
          annotation (Line(points={{-99,20},{-90,20}}, color={0,0,127}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{38,-2},{54,-2},{54,0},{70,0}},
                                                   color={255,0,0}));
        annotation (experiment(StopTime=500, __Dymola_Algorithm="Esdirk45a"));
      end Intermediate_Rankine_Cycle_Test_b;

      model Intermediate_Rankine_Cycle_Test_a
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.Obsolete.Intermediate_Rankine_Cycle
          BOP(port_a_nominal(
            m_flow=493.7058,
            p=14000000,
            h=BOP.Medium.specificEnthalpy_pT(BOP.port_a_nominal.p, 591)),
            port_b_nominal(p=14000000, h=BOP.Medium.specificEnthalpy_pT(BOP.port_b_nominal.p,
                318.95)))
          annotation (Placement(transformation(extent={{0,-30},{60,30}})));
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{90,-10},{70,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX nTU_HX(
          NTU=30,
          K_tube=17000,
          K_shell=500,
          V_Tube=10,
          V_Shell=10,
          p_start_tube=5000000,
          h_start_tube_inlet=1e6,
          h_start_tube_outlet=3e6,
          p_start_shell=5000000,
          h_start_shell_inlet=3.1e6,
          h_start_shell_outlet=1e6,
          Q_init=10e7,
          tau=1,
          m_start_tube=200,
          m_start_shell=200) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={-58,0})));
        Modelica.Fluid.Sources.MassFlowSource_h source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow=300,
          nPorts=1,
          h=5.3e6)
          annotation (Placement(transformation(extent={{-88,0},{-68,20}})));
        Modelica.Fluid.Sources.Boundary_ph sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          h=1e6,
          nPorts=1,
          p(displayUnit="bar") = 4500000)
          annotation (Placement(transformation(extent={{-88,-2},{-68,-22}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(stateSensor.port_a, BOP.port_b)
          annotation (Line(points={{-18,-12},{0,-12}},   color={0,127,255}));
        connect(stateSensor1.port_b, BOP.port_a)
          annotation (Line(points={{-18,12},{0,12}},   color={0,127,255}));
        connect(BOP.portElec_b, sinkElec.port)
          annotation (Line(points={{60,0},{70,0}}, color={255,0,0}));
        connect(nTU_HX.Tube_in, stateSensor.port_b) annotation (Line(points={{-54,-10},
                {-54,-12},{-38,-12}}, color={0,127,255}));
        connect(nTU_HX.Tube_out, stateSensor1.port_a)
          annotation (Line(points={{-54,10},{-54,12},{-38,12}}, color={0,127,255}));
        connect(source.ports[1], nTU_HX.Shell_in)
          annotation (Line(points={{-68,10},{-60,10}}, color={0,127,255}));
        connect(sink.ports[1], nTU_HX.Shell_out) annotation (Line(points={{-68,-12},{
                -60,-12},{-60,-10}}, color={0,127,255}));
        annotation (experiment(StopTime=500));
      end Intermediate_Rankine_Cycle_Test_a;

      model SteamTurbine_NoFeedHeat_Test_c
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_Basic_NoFeedHeat
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SmallCycle_NoFeedHeat_Argonne
            CS(electric_demand_TES=const.y))
          annotation (Placement(transformation(extent={{10,-18},{50,22}})));
        Modelica.Fluid.Sources.Boundary_pT source(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 1200000,
          T(displayUnit="degC") = 491.15)
          annotation (Placement(transformation(extent={{-84,22},{-64,2}})));
        Modelica.Fluid.Sources.MassFlowSource_h source1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          nPorts=1,
          use_m_flow_in=false,
          m_flow=-26,
          h=0.17e6)
          annotation (Placement(transformation(extent={{-84,-30},{-64,-10}})));
        Modelica.Blocks.Sources.Constant const(k=18e6)
          annotation (Placement(transformation(extent={{10,68},{30,88}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{10,10}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{10,-6}}, color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{50,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        connect(source.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-64,12},{-38,12}}, color={0,127,255}));
        connect(source1.ports[1], stateSensor.port_b) annotation (Line(points={{-64,
                -20},{-44,-20},{-44,-12},{-38,-12}}, color={0,127,255}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_NoFeedHeat_Test_c;

      model SteamTurbine_NoFeedHeat_Test_b
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_Basic_NoFeedHeat
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=1200000,
            h=2e6,
            m_flow=26),
          port_b_nominal(p=1200000, h=1e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SmallCycle_NoFeedHeat_Argonne
            CS(electric_demand_TES=const.y))
          annotation (Placement(transformation(extent={{10,-18},{50,22}})));
        Modelica.Blocks.Sources.Constant const(k=18e6)
          annotation (Placement(transformation(extent={{-2,70},{18,90}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 1200000,
          T(displayUnit="degC") = 491.15)
          annotation (Placement(transformation(extent={{-88,22},{-68,2}})));
        Modelica.Fluid.Sources.Boundary_pT sink1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 1200000,
          T(displayUnit="degC") = 309.15)
          annotation (Placement(transformation(extent={{-88,-6},{-68,-26}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{10,10}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{10,-6}}, color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{50,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        connect(sink.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-68,12},{-38,12}}, color={0,127,255}));
        connect(sink1.ports[1], stateSensor.port_b) annotation (Line(points={{-68,-16},
                {-52,-16},{-52,-12},{-38,-12}}, color={0,127,255}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_NoFeedHeat_Test_b;

      model SteamTurbine_NoFeedHeat_Test_a
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Modelica.Blocks.Sources.Pulse pulse(
          amplitude=5e6,
          period=5000,
          offset=60e6,
          startTime=3000)
          annotation (Placement(transformation(extent={{-118,-10},{-98,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        NHES.Fluid.Pipes.StraightPipe_withWall pipe(
          redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          p_a_start=1100000,
          p_b_start=1200000,
          use_Ts_start=true,
          T_a_start=309.15,
          T_b_start=491.15,
          h_a_start=2e6,
          h_b_start=1e6,
          m_flow_a_start=26,
          length=10,
          diameter=1,
          redeclare package Wall_Material = NHES.Media.Solids.SS316,
          th_wall=0.001) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-60,0})));
        TRANSFORM.HeatAndMassTransfer.BoundaryConditions.Heat.HeatFlow boundary(use_port=
              true, Q_flow=500e6)
          annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_Basic_NoFeedHeat
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=1200000,
            h=2e6,
            m_flow=26),
          port_b_nominal(p=1200000, h=0.17e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SmallCycle_NoFeedHeat
            CS(electric_demand=const.y, data(Q_Nom=0)))
          annotation (Placement(transformation(extent={{10,-18},{50,22}})));
        Modelica.Blocks.Sources.Constant const(k=18e6)
          annotation (Placement(transformation(extent={{-2,70},{18,90}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(stateSensor.port_b, pipe.port_a) annotation (Line(points={{-38,-12},{-46,
                -12},{-46,-14},{-60,-14},{-60,-10}}, color={0,127,255}));
        connect(pipe.port_b, stateSensor1.port_a)
          annotation (Line(points={{-60,10},{-60,12},{-38,12}}, color={0,127,255}));
        connect(boundary.port, pipe.heatPorts[1])
          annotation (Line(points={{-76,0},{-64.4,0},{-64.4,0.1}}, color={191,0,0}));
        connect(pulse.y, boundary.Q_flow_ext)
          annotation (Line(points={{-97,0},{-90,0}}, color={0,0,127}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{10,10}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{10,-6}}, color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{50,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_NoFeedHeat_Test_a;

      model SteamTurbine_PowerBoostLoop_Test_b
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_OpenFeedHeat_DivertPowerControl_PowerBoostLoop
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_PowerBoostLoop_DivertPowerControl
            CS(electric_demand=sine1.y))
          annotation (Placement(transformation(extent={{10,-18},{50,22}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 3400000,
          T(displayUnit="degC") = 579.15)
          annotation (Placement(transformation(extent={{-84,22},{-64,2}})));
        Modelica.Fluid.Sources.Boundary_pT sink1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 3500000,
          T(displayUnit="degC") = 421.15)
          annotation (Placement(transformation(extent={{-84,-6},{-64,-26}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{10,10}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{10,-6}}, color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{50,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        connect(sink.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-64,12},{-38,12}}, color={0,127,255}));
        connect(sink1.ports[1], stateSensor.port_b) annotation (Line(points={{-64,-16},
                {-48,-16},{-48,-12},{-38,-12}}, color={0,127,255}));
        connect(intermediate_Rankine_Cycle_TESUC.port_b1,
          intermediate_Rankine_Cycle_TESUC.port_a2) annotation (Line(points={{49.6,
                -8.4},{56,-8.4},{56,15.6},{49.6,15.6}}, color={0,127,255}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_PowerBoostLoop_Test_b;

      model SteamTurbine_PowerBoostLoop_Test_a
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        NHES.Fluid.Pipes.StraightPipe_withWall pipe(
          redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          p_a_start=3400000,
          p_b_start=3500000,
          use_Ts_start=false,
          T_a_start=421.15,
          T_b_start=579.15,
          h_a_start=3.6e6,
          h_b_start=1.2e6,
          m_flow_a_start=67,
          length=10,
          diameter=1,
          redeclare package Wall_Material = NHES.Media.Solids.SS316,
          th_wall=0.001) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-60,0})));
        TRANSFORM.HeatAndMassTransfer.BoundaryConditions.Heat.HeatFlow boundary(use_port=
              true, Q_flow=500e6)
          annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
        Modelica.Blocks.Sources.Pulse pulse(
          amplitude=10e6,
          period=5000,
          offset=160e6,
          startTime=3000)
          annotation (Placement(transformation(extent={{-118,-10},{-98,10}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_OpenFeedHeat_DivertPowerControl_PowerBoostLoop
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_PowerBoostLoop_DivertPowerControl
            CS(electric_demand=sine1.y))
          annotation (Placement(transformation(extent={{8,-18},{48,22}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(stateSensor.port_b, pipe.port_a) annotation (Line(points={{-38,-12},{-46,
                -12},{-46,-14},{-60,-14},{-60,-10}}, color={0,127,255}));
        connect(pipe.port_b, stateSensor1.port_a)
          annotation (Line(points={{-60,10},{-60,12},{-38,12}}, color={0,127,255}));
        connect(boundary.port, pipe.heatPorts[1])
          annotation (Line(points={{-76,0},{-64.4,0},{-64.4,0.1}}, color={191,0,0}));
        connect(pulse.y, boundary.Q_flow_ext)
          annotation (Line(points={{-97,0},{-90,0}}, color={0,0,127}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{8,10}},  color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{8,-6}},  color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{48,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        connect(intermediate_Rankine_Cycle_TESUC.port_b1,
          intermediate_Rankine_Cycle_TESUC.port_a2) annotation (Line(points={{47.6,
                -8.4},{58,-8.4},{58,15.6},{47.6,15.6}}, color={0,127,255}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_PowerBoostLoop_Test_a;

      model SteamTurbine_DivertPowerControl_Test_b
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_OpenFeedHeat_DivertPowerControl
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_DivertPowerControl
            CS(electric_demand=sine1.y, Overall_Power=sensorW.W))
          annotation (Placement(transformation(extent={{10,-18},{50,22}})));
        Modelica.Fluid.Sources.Boundary_pT sink(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 3400000,
          T(displayUnit="degC") = 579.15)
          annotation (Placement(transformation(extent={{-84,22},{-64,2}})));
        Modelica.Fluid.Sources.Boundary_pT sink1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_p_in=false,
          nPorts=1,
          p(displayUnit="bar") = 3400000,
          T(displayUnit="degC") = 421.15)
          annotation (Placement(transformation(extent={{-84,-6},{-64,-26}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{10,10}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{10,-6}}, color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{50,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        connect(sink.ports[1], stateSensor1.port_a)
          annotation (Line(points={{-64,12},{-38,12}}, color={0,127,255}));
        connect(sink1.ports[1], stateSensor.port_b) annotation (Line(points={{-64,-16},
                {-48,-16},{-48,-12},{-38,-12}}, color={0,127,255}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_DivertPowerControl_Test_b;

      model SteamTurbine_DivertPowerControl_Test_a
        import NHES;

        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));

        extends Modelica.Icons.Example;
        TRANSFORM.Electrical.Sources.FrequencySource
                                           sinkElec(f=60)
          annotation (Placement(transformation(extent={{116,-10},{96,10}})));
        Fluid.Sensors.stateSensor stateSensor(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-18,-22},{-38,-2}})));
        Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-38,2},{-18,22}})));
        Fluid.Sensors.stateDisplay stateDisplay
          annotation (Placement(transformation(extent={{-52,-60},{-8,-30}})));
        Fluid.Sensors.stateDisplay stateDisplay1
          annotation (Placement(transformation(extent={{-52,30},{-6,60}})));
        Modelica.Blocks.Sources.Sine sine(
          f=1/200,
          offset=4e8,
          startTime=350,
          amplitude=2e8)
          annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
        NHES.Fluid.Pipes.StraightPipe_withWall pipe(
          redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          p_a_start=3400000,
          p_b_start=3500000,
          use_Ts_start=false,
          T_a_start=421.15,
          T_b_start=579.15,
          h_a_start=3.6e6,
          h_b_start=1.2e6,
          m_flow_a_start=67,
          length=10,
          diameter=1,
          redeclare package Wall_Material = NHES.Media.Solids.SS316,
          th_wall=0.001) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-60,0})));
        TRANSFORM.HeatAndMassTransfer.BoundaryConditions.Heat.HeatFlow boundary(use_port=
              true, Q_flow=500e6)
          annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
        Modelica.Blocks.Sources.Pulse pulse(
          amplitude=10e6,
          period=5000,
          offset=160e6,
          startTime=3000)
          annotation (Placement(transformation(extent={{-118,-10},{-98,10}})));
        Modelica.Blocks.Sources.Sine sine1(
          amplitude=10e6,
          f=1/20000,
          offset=38e6,
          startTime=2000)
          annotation (Placement(transformation(extent={{-38,72},{-18,92}})));
        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{72,-6},{86,6}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.SteamTurbine_OpenFeedHeat_DivertPowerControl
          intermediate_Rankine_Cycle_TESUC(
          port_a_nominal(
            p=3400000,
            h=3e6,
            m_flow=67),
          port_b_nominal(p=3400000, h=1e6),
          redeclare
            NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_DivertPowerControl
            CS(electric_demand=sine1.y, Overall_Power=sensorW.W))
          annotation (Placement(transformation(extent={{10,-18},{50,22}})));
      equation

        connect(stateDisplay1.statePort, stateSensor1.statePort) annotation (Line(
              points={{-29,41.1},{-29,30},{-28,30},{-28,14},{-27.95,14},{-27.95,12.05}},
                                                                         color={0,0,0}));
        connect(stateDisplay.statePort, stateSensor.statePort) annotation (Line(
              points={{-30,-48.9},{-30,-32},{-28,-32},{-28,-11.95},{-28.05,-11.95}},
                                                                 color={0,0,0}));
        connect(stateSensor.port_b, pipe.port_a) annotation (Line(points={{-38,-12},{-46,
                -12},{-46,-14},{-60,-14},{-60,-10}}, color={0,127,255}));
        connect(pipe.port_b, stateSensor1.port_a)
          annotation (Line(points={{-60,10},{-60,12},{-38,12}}, color={0,127,255}));
        connect(boundary.port, pipe.heatPorts[1])
          annotation (Line(points={{-76,0},{-64.4,0},{-64.4,0.1}}, color={191,0,0}));
        connect(pulse.y, boundary.Q_flow_ext)
          annotation (Line(points={{-97,0},{-90,0}}, color={0,0,127}));
        connect(sensorW.port_b, sinkElec.port)
          annotation (Line(points={{86,0},{96,0}}, color={255,0,0}));
        connect(stateSensor1.port_b, intermediate_Rankine_Cycle_TESUC.port_a)
          annotation (Line(points={{-18,12},{4,12},{4,10},{10,10}}, color={0,127,255}));
        connect(stateSensor.port_a, intermediate_Rankine_Cycle_TESUC.port_b)
          annotation (Line(points={{-18,-12},{4,-12},{4,-6},{10,-6}}, color={0,127,
                255}));
        connect(intermediate_Rankine_Cycle_TESUC.portElec_b, sensorW.port_a)
          annotation (Line(points={{50,2},{66,2},{66,0},{72,0}}, color={255,0,0}));
        annotation (experiment(StopTime=50000, __Dymola_Algorithm="Esdirk45a"));
      end SteamTurbine_DivertPowerControl_Test_a;
    end ObsoleteBOPExamples;
  end Examples;

  package Models
    model Dummy_BOP
      extends BaseClasses.Partial_SubSystem_A;

      extends NHES.Icons.DummyIcon;

      NHES.Electrical.Sources.PowerSource toBOP_elec(W=980)
        annotation (Placement(transformation(extent={{52,-10},{72,10}})));
      Modelica.Fluid.Sources.Boundary_pT To_BOP(
        p(displayUnit="MPa") = 5800000,
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        T(displayUnit="K") = 591,
        nPorts=1) annotation (Placement(transformation(extent={{-50,30},{-70,50}})));
      Modelica.Fluid.Sources.MassFlowSource_T From_BOP(
        m_flow=492.8,
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        T(displayUnit="K") = 497,
        nPorts=1)
        annotation (Placement(transformation(extent={{-52,-30},{-72,-50}})));
    equation
      connect(toBOP_elec.portElec_a, portElec_b)
        annotation (Line(points={{72,0},{100,0}}, color={17,163,27}));
      connect(From_BOP.ports[1], port_b) annotation (Line(points={{-72,-40},{-86,
              -40},{-100,-40}}, color={0,127,255}));
      connect(To_BOP.ports[1], port_a) annotation (Line(points={{-70,40},{-100,40},
              {-100,40}}, color={0,127,255}));
    annotation(defaultComponentName="BOP");
    end Dummy_BOP;

    model SteamTurbine_L1_boundaries

      extends BaseClasses.Partial_SubSystem_B(
        redeclare replaceable ControlSystems.CS_Dummy CS,
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare Data.IdealTurbine data);

      parameter SI.Pressure p_condenser=1e4 "Condenser operating pressure";
      parameter SI.Pressure p_reservoir=port_b_nominal.p "Reservoir operating pressure";

      TRANSFORM.Fluid.Machines.SteamTurbine steamTurbine(
        redeclare package Medium = Medium,
        use_T_start=false,
        h_a_start=port_a_start.h,
        m_flow_start=port_a_start.m_flow,
        m_flow_nominal=port_a_nominal.m_flow,
        use_T_nominal=false,
        nUnits=2,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        p_b_start=p_condenser,
        p_outlet_nominal=p_condenser,
        d_nominal=Medium.density_ph(steamTurbine.p_inlet_nominal, port_a_nominal.h),
        p_a_start=header.p_start -valve_TCV.dp_start,
        p_inlet_nominal=port_a_nominal.p -valve_TCV.dp_nominal)
        annotation (Placement(transformation(extent={{40,-10},{60,10}})));
      Electrical.Generator      generator1(J=1e4)
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{130,-10},{150,10}})));
      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance(
          redeclare package Medium = Medium, R=1)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=90,
            origin={80,-30})));
      TRANSFORM.Fluid.Volumes.IdealCondenser
                                        condenser(
        redeclare package Medium = Medium,
        set_m_flow=true,
        p=p_condenser)
        annotation (Placement(transformation(extent={{77,-94},{97,-74}})));
      TRANSFORM.Fluid.Volumes.SimpleVolume volume(
        redeclare package Medium = Medium,
        use_T_start=false,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=0.01),
        p_start=p_condenser,
        h_start=steamTurbine.h_b_start)
        annotation (Placement(transformation(extent={{58,-30},{78,-10}})));
      TRANSFORM.Fluid.Volumes.DumpTank reservoir(
        redeclare package Medium = Medium,
        A=10,
        p_start=p_reservoir,
        level_start=10)
        annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
      Modelica.Fluid.Fittings.MultiPort multiPort(redeclare package Medium =
            Medium, nPorts_b=2)
                           annotation (Placement(transformation(
            extent={{-4,-10},{4,10}},
            rotation=90,
            origin={0,-80})));
      TRANSFORM.Fluid.Volumes.SimpleVolume feedWaterHeater(
        use_HeatPort=true,
        redeclare package Medium = Medium,
        p_start=port_b_start.p,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=5),
        use_T_start=false,
        h_start=port_b_start.h)
        annotation (Placement(transformation(extent={{-70,-90},{-90,-70}})));
      TRANSFORM.HeatAndMassTransfer.BoundaryConditions.Heat.HeatFlow    boundary(use_port=
            true)
        annotation (Placement(transformation(extent={{-102,-110},{-82,-90}})));
      TRANSFORM.Controls.LimPID PID(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        yb=1e8,
        k=1e8,
        k_s=1/port_b_nominal.T,
        k_m=1/port_b_nominal.T)
        annotation (Placement(transformation(extent={{-108,-96},{-100,-104}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=port_b_nominal.T)
        annotation (Placement(transformation(extent={{-124,-106},{-114,-94}})));
      TRANSFORM.Fluid.Sensors.Temperature temperature(redeclare package Medium =
            Medium)
        annotation (Placement(transformation(extent={{-96,-82},{-104,-90}})));
      Modelica.Fluid.Fittings.MultiPort multiPort1(redeclare package Medium =
            Medium, nPorts_b=if nPorts_a3 > 0 then nPorts_a3+2 else 2)
                           annotation (Placement(transformation(
            extent={{-4,-10},{4,10}},
            rotation=90,
            origin={80,-66})));
      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance1(
          redeclare package Medium = Medium, R=1)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-130,-80})));
      TRANSFORM.Fluid.Sensors.Pressure pressure(redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
      TRANSFORM.Fluid.Valves.ValveCompressible valve_BV(
        rho_nominal=Medium.density_ph(port_a_nominal.p, port_a_nominal.h),
        p_nominal=port_a_nominal.p,
        redeclare package Medium = Medium,
        m_flow_nominal=port_a_nominal.m_flow,
        dp_nominal=100000)
        annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
      TRANSFORM.Fluid.Volumes.SimpleVolume volume_bypass(
        use_T_start=false,
        h_start=port_a_start.h,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=0.01),
        redeclare package Medium = Medium,
        p_start=p_condenser)
                       "included for numeric purposes"
        annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance3(R=1,
          redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=90,
            origin={0,-10})));
      Modelica.Blocks.Sources.RealExpression W_balance1
        "Electricity loss/gain not accounted for in connections (e.g., heating/cooling, pumps, etc.) [W]"
        annotation (Placement(transformation(extent={{-96,118},{-84,130}})));
      TRANSFORM.Fluid.Valves.ValveCompressible valve_TCV(
        rho_nominal=Medium.density_ph(port_a_nominal.p, port_a_nominal.h),
        p_nominal=port_a_nominal.p,
        redeclare package Medium = Medium,
        m_flow_nominal=port_a_nominal.m_flow,
        dp_nominal=100000)
        annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
      TRANSFORM.Fluid.Volumes.MixingVolume header(
        use_T_start=false,
        h_start=port_a_start.h,
        p_start=port_a_start.p,
        nPorts_a=1,
        nPorts_b=3,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=1),
        redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance4(R=1,
          redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=180,
            origin={-130,40})));
      TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary_a3[nPorts_a3](
        redeclare package Medium = Medium,
        each nPorts=1,
        p=port_a3_nominal_p,
        h=port_a3_nominal_h) if nPorts_a3 > 0
        annotation (Placement(transformation(extent={{50,-150},{30,-130}})));
       TRANSFORM.Fluid.Valves.CheckValve checkValve[nPorts_a3](redeclare
          package Medium =
                    Medium, m_flow_start=port_a3_start_m_flow) if nPorts_a3 > 0
         annotation (Placement(transformation(extent={{0,-150},{20,-130}})));
       TRANSFORM.Fluid.BoundaryConditions.MassFlowSource_h boundary_m_flow_a3[
         nPorts_a3](
         redeclare package Medium = Medium,
         each nPorts=1,
        each use_m_flow_in=true,
        each use_h_in=true) if  nPorts_a3 > 0
         annotation (Placement(transformation(extent={{72,-150},{92,-130}})));
      TRANSFORM.Fluid.Sensors.MassFlowRate massFlowRate[nPorts_a3](redeclare
          package Medium = Medium) if nPorts_a3 > 0
        annotation (Placement(transformation(extent={{-30,-150},{-10,-130}})));
      TRANSFORM.Fluid.Sensors.SpecificEnthalpyTwoPort
                                               specificEnthalpy[nPorts_a3](
          redeclare package Medium = Medium) if nPorts_a3 > 0
        annotation (Placement(transformation(extent={{-60,-150},{-40,-130}})));
      Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
        annotation (Placement(transformation(extent={{70,10},{90,-10}})));
      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance2(R=1,
          redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-50,-80})));
      TRANSFORM.Controls.LimPID_Hysteresis PID1(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k_s=1/reservoir.level_start,
        k_m=1/reservoir.level_start,
        k=1e2,
        yMin=0,
        eOn=0.1*reservoir.level_start)
        annotation (Placement(transformation(extent={{-62,-50},{-42,-30}})));
      Modelica.Blocks.Sources.RealExpression level_setpoint(y=reservoir.level_start)
        annotation (Placement(transformation(extent={{-94,-42},{-74,-22}})));
      Modelica.Blocks.Sources.RealExpression level_measure(y=reservoir.level)
        "noEvent(if time < 10 then reservoir.level_start else reservoir.level)"
        annotation (Placement(transformation(extent={{-94,-62},{-74,-42}})));
      TRANSFORM.Fluid.BoundaryConditions.MassFlowSource_T boundary2(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_m_flow_in=true,
        T=298.15,
        nPorts=1)
        annotation (Placement(transformation(extent={{-28,-70},{-8,-50}})));
    equation

    for i in 1:nPorts_a3 loop
        connect(specificEnthalpy[i].port_a, port_a3[i]);
        connect(specificEnthalpy[i].port_b, massFlowRate[i].port_a);
         connect(checkValve[i].port_a, massFlowRate[i].port_b);
         connect(checkValve[i].port_b, boundary_a3[i].ports[1]);
    connect(boundary_m_flow_a3[i].ports[1], multiPort1.ports_b[i+2]);

    end for;

      connect(generator1.portElec, sensorW.port_a)
        annotation (Line(points={{120,0},{130,0}}, color={255,0,0}));
      connect(sensorW.port_b, portElec_b)
        annotation (Line(points={{150,0},{160,0}}, color={255,0,0}));
      connect(steamTurbine.portLP, volume.port_a)
        annotation (Line(points={{60,6},{60,-20},{62,-20}},   color={0,127,255}));
      connect(boundary.port,feedWaterHeater. heatPort)
        annotation (Line(points={{-82,-100},{-80,-100},{-80,-86}},
                                                                 color={191,0,0}));
      connect(temperature.T,PID. u_m) annotation (Line(points={{-102.4,-86},{-104,
              -86},{-104,-95.2}},
                            color={0,0,127}));
      connect(realExpression.y,PID. u_s)
        annotation (Line(points={{-113.5,-100},{-108.8,-100}},
                                                             color={0,0,127}));
      connect(PID.y,boundary. Q_flow_ext)
        annotation (Line(points={{-99.6,-100},{-96,-100}}, color={0,0,127}));
      connect(temperature.port,feedWaterHeater. port_b) annotation (Line(points={{-100,
              -82},{-100,-80},{-86,-80}},color={0,127,255}));
      connect(multiPort.port_a, reservoir.port_a)
        annotation (Line(points={{0,-84},{0,-91.6}}, color={0,127,255}));
      connect(volume.port_b, resistance.port_a)
        annotation (Line(points={{74,-20},{80,-20},{80,-23}}, color={0,127,255}));
      connect(multiPort1.port_a, condenser.port_a)
        annotation (Line(points={{80,-70},{80,-77}}, color={0,127,255}));
      connect(condenser.port_b, multiPort.ports_b[1]) annotation (Line(points={{87,-92},
              {87,-100},{20,-100},{20,-68},{-2,-68},{-2,-76}}, color={0,127,255}));
      connect(sensorBus.p_inlet_steamTurbine, pressure.p)
        annotation (Line(
          points={{-29.9,100.1},{-94,100.1},{-94,60}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(volume_bypass.port_a, valve_BV.port_b)
        annotation (Line(points={{-26,0},{-60,0}}, color={0,127,255}));
      connect(volume_bypass.port_b, resistance3.port_a)
        annotation (Line(points={{-14,0},{4.44089e-16,0},{4.44089e-16,-3}},
                                                           color={0,127,255}));
      connect(resistance3.port_b, multiPort1.ports_b[1]) annotation (Line(points={{
              -4.44089e-16,-17},{-4.44089e-16,-28},{0,-28},{0,-40},{80,-40},{80,-62}},
                                                          color={0,127,255}));
      connect(resistance.port_b, multiPort1.ports_b[2]) annotation (Line(points={{80,-37},
              {80,-62}},                        color={0,127,255}));
      connect(valve_BV.port_a, header.port_b[1]) annotation (Line(points={{-80,0},
              {-100,0},{-100,39.3333},{-104,39.3333}},color={0,127,255}));
      connect(valve_TCV.port_a, header.port_b[2]) annotation (Line(points={{-80,40},
              {-92,40},{-92,40},{-104,40}},     color={0,127,255}));
      connect(port_a, resistance4.port_a)
        annotation (Line(points={{-160,40},{-137,40}}, color={0,127,255}));
      connect(resistance4.port_b, header.port_a[1])
        annotation (Line(points={{-123,40},{-116,40}}, color={0,127,255}));
      connect(resistance1.port_a, feedWaterHeater.port_b)
        annotation (Line(points={{-123,-80},{-86,-80}}, color={0,127,255}));
      connect(resistance1.port_b, port_b) annotation (Line(points={{-137,-80},{-140,
              -80},{-140,-40},{-160,-40}}, color={0,127,255}));
      connect(massFlowRate.m_flow, boundary_m_flow_a3.m_flow_in) annotation (Line(
            points={{-20,-136.4},{-20,-124},{62,-124},{62,-132},{72,-132}},
                                                                          color={0,0,
              127}));
      connect(specificEnthalpy.h_out, boundary_m_flow_a3.h_in) annotation (Line(
            points={{-50,-136.4},{-50,-126},{60,-126},{60,-136},{70,-136}},
                                                                          color={0,0,
              127}));
      connect(steamTurbine.shaft_b, powerSensor.flange_a)
        annotation (Line(points={{60,0},{70,0}}, color={0,0,0}));
      connect(powerSensor.flange_b, generator1.shaft_a)
        annotation (Line(points={{90,0},{100,0}}, color={0,0,0}));
      connect(valve_TCV.port_b, steamTurbine.portHP)
        annotation (Line(points={{-60,40},{40,40},{40,6}}, color={0,127,255}));
      connect(pressure.port, header.port_b[3]) annotation (Line(points={{-100,50},
              {-100,40},{-104,40},{-104,40.6667}},    color={0,127,255}));
      connect(actuatorBus.opening_TCV,valve_TCV. opening)
        annotation (Line(
          points={{30.1,100.1},{30.1,100.1},{-8,100.1},{-8,102},{-70,102},{-70,48}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(feedWaterHeater.port_a, resistance2.port_b)
        annotation (Line(points={{-74,-80},{-57,-80}}, color={0,127,255}));
      connect(resistance2.port_a, reservoir.port_b) annotation (Line(points={{-43,
              -80},{-40,-80},{-40,-114},{0,-114},{0,-108.4}}, color={0,127,255}));
      connect(actuatorBus.opening_BV, valve_BV.opening)
        annotation (Line(
          points={{30.1,100.1},{-8,100.1},{-8,102},{-50,102},{-50,20},{-70,20},{-70,
              8}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(sensorBus.W_total, sensorW.W) annotation (Line(
          points={{-29.9,100.1},{140,100.1},{140,11}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(level_measure.y, PID1.u_m)
        annotation (Line(points={{-73,-52},{-52,-52}}, color={0,0,127}));
      connect(level_setpoint.y, PID1.u_s)
        annotation (Line(points={{-73,-32},{-68,-32},{-68,-40},{-64,-40}},
                                                       color={0,0,127}));
      connect(PID1.y, boundary2.m_flow_in) annotation (Line(points={{-41,-40},{-38,
              -40},{-38,-52},{-28,-52}}, color={0,0,127}));
      connect(boundary2.ports[1], multiPort.ports_b[2])
        annotation (Line(points={{-8,-60},{2,-60},{2,-76}}, color={0,127,255}));
      annotation (defaultComponentName="BOP", Icon(coordinateSystem(extent={{-100,-100},
                {100,100}}),                       graphics={
            Rectangle(
              extent={{-2.09756,2},{83.9024,-2}},
              lineColor={0,0,0},
              origin={-39.9024,-64},
              rotation=360,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.578156,2.1722},{23.1262,-2.1722}},
              lineColor={0,0,0},
              origin={27.4218,-39.8278},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-14.1867,-1},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={24.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.4,3},{15.5,-3}},
              lineColor={0,0,0},
              origin={36.4272,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-14,46},{12,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-64,46},{-16,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-24,49},{-6,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Ellipse(
              extent={{-13,49},{-17,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Rectangle(
              extent={{-24,63},{-6,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-14,49},{-16,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-16,3},{16,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={10,30},
              rotation=-90),
            Polygon(
              points={{6,16},{6,-14},{36,-32},{36,36},{6,16}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-1.81329,5},{66.1867,-5}},
              lineColor={0,0,0},
              origin={-62.1867,-41},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Line(points={{10,-42}}, color={0,0,0}),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={49.2136,-41.9886},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Text(
              extent={{15,-8},{25,6}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="T"),
            Polygon(
              points={{4,-44},{0,-48},{16,-48},{12,-44},{4,-44}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{2,-34},{14,-46}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{9,-37},{9,-43},{5,-40},{9,-37}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Ellipse(
              extent={{50,12},{78,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{59,-8},{69,6}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Rectangle(
              extent={{-0.487802,2},{19.5122,-2}},
              lineColor={0,0,0},
              origin={26,-38.4878},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{36,-42},{64,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{45,-62},{55,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Text(
              extent={{-94,82},{94,74}},
              lineColor={0,0,0},
              lineThickness=1,
              fillColor={255,255,237},
              fillPattern=FillPattern.Solid,
              textString="Turbine"),
            Rectangle(
              extent={{-0.243902,2},{9.7562,-2}},
              lineColor={0,0,0},
              origin={-40,-62.2438},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder)}),
        Diagram(coordinateSystem(extent={{-160,-160},{160,140}})),
        experiment(StopTime=1000));
    end SteamTurbine_L1_boundaries;

    model SteamTurbine_L2_ClosedFeedHeat "Two stage BOP model"
      extends BaseClasses.Partial_SubSystem_C(
        redeclare replaceable
          ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare replaceable Data.Turbine_2 data(InternalBypassValve_p_spring=
              6500000));

      TRANSFORM.Fluid.Machines.SteamTurbine HPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        Q_units_start={1e7},
        eta_mech=data.HPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
        p_a_start=init.HPT_p_a_start,
        p_b_start=init.HPT_p_b_start,
        T_a_start=init.HPT_T_a_start,
        T_b_start=init.HPT_T_b_start,
        m_flow_nominal=data.HPT_nominal_mflow,
        p_inlet_nominal= data.p_in_nominal,
        p_outlet_nominal=data.HPT_p_exit_nominal,
        T_nominal=data.HPT_T_in_nominal)
        annotation (Placement(transformation(extent={{32,22},{52,42}})));

      Fluid.Vessels.IdealCondenser Condenser(
        p= data.p_condensor,
        V_total=data.V_condensor,
        V_liquid_start=init.condensor_V_liquid_start)
        annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{6,6},{-6,-6}},
            rotation=180,
            origin={22,40})));

      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-18,60})));

      TRANSFORM.Fluid.Valves.ValveLinear TCV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_TCV_dp_nominal,
        m_flow_nominal=data.valve_TCV_mflow)
                           annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-4,40})));

      TRANSFORM.Fluid.Machines.SteamTurbine LPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        Q_units_start={3e7},
        eta_mech=data.LPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
        p_a_start=init.LPT_p_a_start,
        p_b_start=init.LPT_p_b_start,
        T_a_start=init.LPT_T_a_start,
        T_b_start=init.LPT_T_b_start,
        m_flow_nominal=data.LPT_nominal_mflow,
        p_inlet_nominal= data.LPT_p_in_nominal,
        p_outlet_nominal=data.LPT_p_exit_nominal,
        T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={44,-6})));

      TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(redeclare
          package Medium = Modelica.Media.Water.StandardWater, V=data.V_tee,
        p_start=init.tee_p_start,
        T_start=init.moisturesep_T_start)
        annotation (Placement(transformation(extent={{-10,10},{10,-10}},
            rotation=90,
            origin={82,24})));

      TRANSFORM.Fluid.Valves.ValveLinear LPT_Bypass(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=data.valve_LPT_Bypass_dp_nominal,
        m_flow_nominal=data.valve_LPT_Bypass_mflow)   annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={84,-26})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T2(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-58,-40})));

      TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                               firstfeedpump(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater,
        use_input=false,
        p_nominal=data.firstfeedpump_p_nominal,
        allowFlowReversal=false)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=0,
            origin={108,-144})));

      StagebyStageTurbineSecondary.StagebyStageTurbine.BaseClasses.TRANSFORMMoistureSeparator_MIKK
        Moisture_Separator(redeclare package Medium =
            Modelica.Media.Water.StandardWater,
        p_start=init.moisturesep_p_start,
        T_start=init.moisturesep_T_start,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=data.V_moistureseperator))
        annotation (Placement(transformation(extent={{58,30},{78,50}})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_InternalBypass(R=data.R_bypass,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=90,
            origin={-24,-2})));

      Fluid.HeatExchangers.Generic_HXs.NTU_HX_SinglePhase MainFeedwaterHeater(
        NTU=data.MainFeedHeater_NTU,
        K_tube=data.MainFeedHeater_K_tube,
        K_shell=data.MainFeedHeater_K_shell,
        redeclare package Tube_medium = Modelica.Media.Water.StandardWater,
        redeclare package Shell_medium = Modelica.Media.Water.StandardWater,
        V_Tube=data.MainFeedHeater_V_tube,
        V_Shell=data.MainFeedHeater_V_shell,
        p_start_tube=init.MainFeedHeater_p_start_tube,
        h_start_tube_inlet=init.MainFeedHeater_h_start_tube_inlet,
        h_start_tube_outlet=init.MainFeedHeater_h_start_tube_outlet,
        p_start_shell=init.MainFeedHeater_p_start_shell,
        h_start_shell_inlet=init.MainFeedHeater_h_start_shell_inlet,
        h_start_shell_outlet=init.MainFeedHeater_h_start_shell_outlet,
        dp_init_tube=init.MainFeedHeater_dp_init_tube,
        dp_init_shell=init.MainFeedHeater_dp_init_shell,
        Q_init=init.MainFeedHeater_Q_init,
        m_start_tube=init.MainFeedHeater_m_start_tube,
        m_start_shell=init.MainFeedHeater_m_start_shell)
        annotation (Placement(transformation(extent={{40,-118},{60,-138}})));
      Fluid.HeatExchangers.Generic_HXs.NTU_HX_SinglePhase BypassFeedwaterHeater(
        NTU=data.BypassFeedHeater_NTU,
        K_tube=data.BypassFeedHeater_K_tube,
        K_shell=data.BypassFeedHeater_K_shell,
        redeclare package Tube_medium = Modelica.Media.Water.StandardWater,
        redeclare package Shell_medium = Modelica.Media.Water.StandardWater,
        V_Tube=data.BypassFeedHeater_V_tube,
        V_Shell=data.BypassFeedHeater_V_shell,
        p_start_tube=init.BypassFeedHeater_p_start_tube,
        h_start_tube_inlet=init.BypassFeedHeater_h_start_tube_inlet,
        h_start_tube_outlet=init.BypassFeedHeater_h_start_tube_outlet,
        p_start_shell=init.BypassFeedHeater_p_start_shell,
        h_start_shell_inlet=init.BypassFeedHeater_h_start_shell_inlet,
        h_start_shell_outlet=init.BypassFeedHeater_h_start_shell_outlet,
        dp_init_tube=init.BypassFeedHeater_dp_init_tube,
        dp_init_shell=init.BypassFeedHeater_dp_init_shell,
        Q_init=init.BypassFeedHeater_Q_init,
        m_start_tube=init.BypassFeedHeater_m_start_tube,
        m_start_shell=init.BypassFeedHeater_m_start_shell)
        annotation (Placement(transformation(extent={{-20,-26},{0,-46}})));

      TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume(
        redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
        p_start=init.FeedwaterMixVolume_p_start,
        use_T_start=false,
        h_start=init.FeedwaterMixVolume_h_start,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=data.V_FeedwaterMixVolume),
        nPorts_a=3,
        nPorts_b=1) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={34,-94})));

      Electrical.Generator      generator1(J=data.generator_MoI)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={44,-38})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_feedwater(R=data.R_feedwater,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=90,
            origin={90,-110})));

      TRANSFORM.Fluid.Machines.Pump_PressureBooster SecondFeedwaterPump(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_input=false,
        p_nominal=data.secondfeedpump_p_nominal,
        allowFlowReversal=false) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={6,-76})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry(R=data.R_entry,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={-132,40})));

      TRANSFORM.Fluid.Volumes.MixingVolume header(
        use_T_start=false,
        h_start=init.header_h_start,
        p_start=init.header_p_start,
        nPorts_a=1,
        nPorts_b=2,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=1),
        redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-122,30},{-102,50}})));

      TRANSFORM.Fluid.Machines.Pump_SimpleMassFlow pump_SimpleMassFlow1(
        m_flow_nominal=data.controlledfeedpump_mflow_nominal,
        use_input=true,
        redeclare package Medium =
            Modelica.Media.Water.StandardWater)              annotation (
          Placement(transformation(
            extent={{-11,-11},{11,11}},
            rotation=180,
            origin={-121,-41})));

      TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p=data.p_boundary,
        T=data.T_boundary,
        nPorts=1)
        annotation (Placement(transformation(extent={{-168,64},{-148,84}})));

      TRANSFORM.Fluid.Valves.ValveLinear TBV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=data.valve_TBV_dp_nominal,
        m_flow_nominal=data.valve_TBV_mflow) annotation (Placement(transformation(
            extent={{-8,8},{8,-8}},
            rotation=180,
            origin={-128,74})));

      StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve InternalBypassValve(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_start=init.InternalBypassValve_dp_start,
        m_flow_start=init.InternalBypassValve_mflow_start,
        m_flow_small=data.InternalBypassValve_mflow_small,
        p_spring=data.InternalBypassValve_p_spring,
        K=data.InternalBypassValve_K,
        opening_init=0,
        tau=data.InternalBypassValve_tau)
        annotation (Placement(transformation(extent={{-82,10},{-62,30}})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T4(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={80,-144})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T6(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={20,-132})));

      replaceable Data.Turbine_2_init init(FeedwaterMixVolume_h_start=2e6)
        annotation (Placement(transformation(extent={{68,120},{88,140}})));

    initial equation

    equation

      connect(HPT.portHP, sensor_T1.port_b) annotation (Line(
          points={{32,38},{30,38},{30,40},{28,40}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
          points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
          points={{4,40},{16,40}},
          color={0,127,255},
          thickness=0.5));
      connect(LPT.portHP, tee.port_1) annotation (Line(
          points={{50,4},{50,8},{82,8},{82,14}},
          color={0,127,255},
          thickness=0.5));
      connect(tee.port_3, LPT_Bypass.port_a) annotation (Line(
          points={{92,24},{92,0},{84,0},{84,-16}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
          points={{-30,100},{-44,100},{-44,-56},{-58,-56},{-58,-43.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(HPT.shaft_b, LPT.shaft_a) annotation (Line(
          points={{52,32},{52,14},{44,14},{44,4}},
          color={0,0,0},
          pattern=LinePattern.Dash));
      connect(HPT.portLP, Moisture_Separator.port_a) annotation (Line(
          points={{52,38},{58,38},{58,40},{62,40}},
          color={0,127,255},
          thickness=0.5));
      connect(Moisture_Separator.port_b, tee.port_2) annotation (Line(
          points={{74,40},{82,40},{82,34}},
          color={0,127,255},
          thickness=0.5));

      connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
          points={{30.1,100.1},{-4,100.1},{-4,46.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(sensor_p.port, TCV.port_a)
        annotation (Line(points={{-18,50},{-18,40},{-12,40}}, color={0,127,255}));
      connect(R_InternalBypass.port_b, BypassFeedwaterHeater.Shell_in) annotation (
          Line(points={{-24,-9},{-24,-34},{-20,-34}}, color={0,127,255}));
      connect(BypassFeedwaterHeater.Shell_out, FeedwaterMixVolume.port_a[1])
        annotation (Line(points={{0,-34},{30,-34},{30,-80},{33.6667,-80},{
              33.6667,-88}},           color={0,127,255}));
      connect(LPT_Bypass.port_b, FeedwaterMixVolume.port_a[2])
        annotation (Line(points={{84,-36},{84,-44},{72,-44},{72,-58},{34,-58},{34,
              -88}},                                          color={0,127,255}));
      connect(Moisture_Separator.port_Liquid, FeedwaterMixVolume.port_a[3])
        annotation (Line(points={{64,36},{64,-44},{72,-44},{72,-58},{34.3333,
              -58},{34.3333,-88}},
                     color={0,127,255}));

      connect(LPT.shaft_b, generator1.shaft_a)
        annotation (Line(points={{44,-16},{44,-28}}, color={0,0,0}));
      connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{44,-48},
              {110,-48}},                              color={255,0,0}));
      connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
              -48},{146,0},{160,0}},                     color={255,0,0}));
      connect(FeedwaterMixVolume.port_b[1], MainFeedwaterHeater.Shell_in)
        annotation (Line(points={{34,-100},{34,-126},{40,-126}},
            color={0,127,255}));
      connect(MainFeedwaterHeater.Shell_out,R_feedwater. port_b) annotation (Line(
            points={{60,-126},{90,-126},{90,-117}}, color={0,127,255}));
      connect(SecondFeedwaterPump.port_b, BypassFeedwaterHeater.Tube_in)
        annotation (Line(points={{6,-66},{6,-40},{0,-40}}, color={0,127,255}));
      connect(actuatorBus.Divert_Valve_Position, LPT_Bypass.opening) annotation (
          Line(
          points={{30,100},{114,100},{114,-26},{92,-26}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{6,3},{6,3}},
          horizontalAlignment=TextAlignment.Left));
      connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
          points={{-30,100},{-30,60},{-24,60}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(sensorBus.Power, sensorW.W) annotation (Line(
          points={{-30,100},{120,100},{120,-37}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(port_a, R_entry.port_a)
        annotation (Line(points={{-160,40},{-139,40}}, color={0,127,255}));
      connect(R_entry.port_b, header.port_a[1])
        annotation (Line(points={{-125,40},{-118,40}}, color={0,127,255}));
      connect(header.port_b[1], TCV.port_a)
        annotation (Line(points={{-106,39.75},{-60,39.75},{-60,40},{-12,40}},
                                                      color={0,127,255}));
      connect(actuatorBus.Feed_Pump_Speed, pump_SimpleMassFlow1.in_m_flow)
        annotation (Line(
          points={{30,100},{-90,100},{-90,-58},{-121,-58},{-121,-49.03}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(TBV.port_a, TCV.port_a) annotation (Line(points={{-120,74},{-104,74},
              {-104,40},{-12,40}}, color={0,127,255}));
      connect(boundary.ports[1], TBV.port_b)
        annotation (Line(points={{-148,74},{-136,74}}, color={0,127,255}));
      connect(actuatorBus.TBV, TBV.opening) annotation (Line(
          points={{30,100},{-128,100},{-128,80.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(InternalBypassValve.port_a, header.port_b[2]) annotation (Line(points={{-82,20},
              {-104,20},{-104,40},{-106,40},{-106,40.25}},         color={0,127,255}));
      connect(InternalBypassValve.port_b, R_InternalBypass.port_a)
        annotation (Line(points={{-62,20},{-24,20},{-24,5}}, color={0,127,255}));
      connect(firstfeedpump.port_b, sensor_T4.port_b) annotation (Line(points={{98,-144},
              {90,-144}},                              color={0,127,255}));
      connect(sensor_T4.port_a, MainFeedwaterHeater.Tube_in) annotation (Line(
            points={{70,-144},{64,-144},{64,-132},{60,-132}}, color={0,127,255}));
      connect(MainFeedwaterHeater.Tube_out, sensor_T6.port_a)
        annotation (Line(points={{40,-132},{30,-132}}, color={0,127,255}));
      connect(sensor_T6.port_b, SecondFeedwaterPump.port_a)
        annotation (Line(points={{10,-132},{4,-132},{4,-90},{6,-90},{6,-86}},
                                                              color={0,127,255}));
      connect(sensor_T2.port_a, BypassFeedwaterHeater.Tube_out)
        annotation (Line(points={{-48,-40},{-20,-40}}, color={0,127,255}));
      connect(port_b, pump_SimpleMassFlow1.port_b) annotation (Line(points={{-160,-40},
              {-132,-40},{-132,-41}},                            color={0,127,255}));
      connect(pump_SimpleMassFlow1.port_a, sensor_T2.port_b) annotation (Line(
            points={{-110,-41},{-94,-41},{-94,-42},{-68,-42},{-68,-40}}, color={0,
              127,255}));
      connect(Condenser.port_b, firstfeedpump.port_a) annotation (Line(points={{146,
              -112},{146,-144},{118,-144}},         color={0,127,255}));
      connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{50,-16},{60,
              -16},{60,-64},{154,-64},{154,-86},{153,-86},{153,-92}},
                                                             color={0,127,255}));
      connect(R_feedwater.port_a, Condenser.port_a) annotation (Line(points={{90,-103},
              {90,-78},{153,-78},{153,-92}},                 color={0,127,255}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-24,2},{24,-2}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={20,-42},
              rotation=180),
            Rectangle(
              extent={{-11.5,3},{11.5,-3}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-1,-28.5},
              rotation=90),
            Rectangle(
              extent={{-4.5,2.5},{4.5,-2.5}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-8.5,-31.5},
              rotation=360),
            Rectangle(
              extent={{-0.800004,5},{29.1996,-5}},
              lineColor={0,0,0},
              origin={-71.1996,-49},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-18,3},{18,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-39,28},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-36,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-31,-10},{-21,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="HPT"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.601938,3},{23.3253,-3}},
              lineColor={0,0,0},
              origin={22.6019,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.341463,2},{13.6587,-2}},
              lineColor={0,0,0},
              origin={20,-44.3415},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.41463,2.0001},{56.5851,-2.0001}},
              lineColor={0,0,0},
              origin={18.5851,-46.0001},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-46,-40},{-34,-52}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{-56,49},{-38,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-46,49},{-48,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-56,63},{-38,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-45,49},{-49,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Polygon(
              points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{7,-10},{17,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="LPT"),
            Rectangle(
              extent={{-4,-40},{22,-48}},
              lineColor={238,46,47},
              pattern=LinePattern.None,
              lineThickness=1,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={28,108,200}),
            Line(
              points={{-4,-44},{22,-44}},
              color={255,0,0},
              thickness=1)}),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=1000,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p><b><span style=\"font-size: 18pt;\">Model Name</span></b></p>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
<p><br><b><span style=\"font-size: 18pt;\">Design Purpose</span></b> </p>
<p>The main purpose of this model is to provide a simple and flexible two stage BOP with realistic accounting of feedwater heating. It should be used in cases where a more rigorous accounting of efficiency is required compared to the SteamTurbines_L1_boundaries model and the StageByStage turbine model would add unnecessary complexity. </p>
<p><br><b><span style=\"font-size: 18pt;\">Location and Examples</span></b> </p>
<p>The location of this model is at NHES.Systems.BalanceOfPlant.Turbine.SteamTurbine_L2_ClosedFeedHeat the best use case example of this model is at NHES.Systems.Examples.SMR_highfidelity_L2_Turbine. </p>
<p>&nbsp; </p>
<p><b><span style=\"font-size: 18pt;\">Normal Operation</span></b> </p>
<p>The model uses two TRANSFORM SteamTurbine models with the intermediate pressure to be chosen by the user (nominally set at 7 Bar). Any liquid condensing in the turbines is removed via a moisture separator. The model has closed feedwater heating with steam bled from between the two turbines fed to the main NTU heat exchanger with contact to the main feedwater flow. Additional feedwater heating can be provided with an internal bypass loop from the main steam line to a supplementary NTU heat exchanger with this flow controlled by a set pressure spring valve. This steam is used again in the main NTU heat exchanger after mixing in the feedwater mixing volume. The model uses an ideal condenser with a fixed pressure that must be specified by the user (nominally set to 0.1 Bar). In the feedwater line &ndash; fixed &ldquo;pressure booster&rdquo; pumps are used to move the steam away from saturation conditions. Depending on the set pressure between turbines these pumps must be set sufficiently to prevent saturation in either of the heat exchangers tube sides. An additional final feedwater pump is used to control pressure exiting the primary heat system. Finally, the model also has a blow-off valve to an external boundary condition on the main steam line to prevent over-pressurization. </p>
<p><br><b><span style=\"font-size: 18pt;\">Control system</span></b> </p>
<table cellspacing=\"0\" cellpadding=\"0\" border=\"1\" width=\"662\"><tr>
<td valign=\"top\"><p align=\"center\"><span style=\"font-size: 11pt;\">Label</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Name</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Controlling</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Nominal Setpoint</span> </p></td>
</tr>
<tr>
<td valign=\"top\"><p align=\"center\"><span style=\"font-size: 11pt;\">1</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Turbine Control Valve</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Power (HPT and LPT)</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">40 MW</span> </p></td>
</tr>
<tr>
<td valign=\"top\"><p align=\"center\"><span style=\"font-size: 11pt;\">2</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Low Pressure Turbine Bypass</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Feedwater Temperature</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">148&deg;C</span> </p></td>
</tr>
<tr>
<td valign=\"top\"><p align=\"center\"><span style=\"font-size: 11pt;\">3</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Internal Bypass Valve</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Bypass Mass Flow</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">0 kg/s</span> </p></td>
</tr>
<tr>
<td valign=\"top\"><p align=\"center\"><span style=\"font-size: 11pt;\">4</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Feedwater Pump</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Steam Inlet Pressure (HPT)</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">34 bar</span> </p></td>
</tr>
<tr>
<td valign=\"top\"><p align=\"center\"><span style=\"font-size: 11pt;\">5</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Pressure Relief Valve</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">Pressure Overloads</span> </p></td>
<td valign=\"top\"><p><span style=\"font-size: 11pt;\">150 bar</span> </p></td>
</tr>
</table>
<p><br><br>The control system is designed to ensure nominal conditions in normal operation. In load follow or extreme transients additional control elements may be required in the model. The three key required setpoint conditions are power, feedwater temperature and steam inlet pressure to the BOP. These are specified in the data table in the control system model. The internal bypass valve spring pressure is not a controlled variable and is set in the BOP model data table. Depending on the K value of this valve (also specified in the BOP data table) one can control the leakage mass flow required for the supplementary heat exchanger to prevent no flow errors. </p>
<p><br><b><span style=\"font-size: 18pt;\">Changing Parameters</span></b> </p>
<p>All parameters in the model should be accessible and changed in the data table data. All initialization conditions should be changed using the init table. These have initial value in to guide your choices or aid simulation set up. </p>
<p><br><b><span style=\"font-size: 18pt;\">Considerations In Parameters</span></b> </p>
<p>The key considerations when changing the turbine parameters to match an arbitrary Rankine cycle are the pressures in the fixed pressure booster pumps. These should be adjusted so the outlets of the HX tube sides are pushed away from saturation conditions. The further these exit flows are away from the saturation condition the better reliability in transient operation the model will have but this will impact your efficiencies. These pump pressures are a function of setting the intermediate pressure and the first feed pump should always be sufficiently low pressure rise for heat to flow from the bypass stream to the feedwater heat not the other way round. </p>
<p>Other considerations when parameterizing the model are listed below </p>
<p>1.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>Valve sizes </p>
<p>a.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>Internal Bypass Valve K value should be low enough to allow a nominal flow through the supplementary HX. </p>
<p>b.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>Nominal conditions on TCV and LPT_Bypass should be tuned to allow the full range of desired operating conditions </p>
<p>c.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>TBV should be set that it only opens in extreme circumstances </p>
<p>2.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>Turbine nominal conditions </p>
<p>a.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>These must be fine tuned to desired power output for given steam conditions. There doesn&rsquo;t seem to be an exact way to do this but it would be good to know if found. </p>
<p>3.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>Volumes in system </p>
<p>a.<span style=\"font-family: Times New Roman; font-size: 7pt;\">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>Many of the volumes are set too large to aid initialization. These may be changed to reflect actual BOP designs, but initialization may be more difficult. </p>
<p><br><b><span style=\"font-size: 18pt;\">Contact Deatils</span></b> </p>
<p>This model was designed by Aidan Rigby (<a href=\"mailto:aidan.rigby@inl.gov\">aidan.rigby@inl.gov</a> , <a href=\"mailto:acrigby@wisc.edu\">acrigby@wisc.edu</a> ). All initial questions should be directed to Daniel Mikkelson (<a href=\"mailto:Daniel.Mikkelson@inl.gov\">Daniel.Mikkelson@inl.gov</a>). </p>
</html>"));
    end SteamTurbine_L2_ClosedFeedHeat;

    model SteamTurbine_L3_HTGR
      extends BaseClasses.Partial_SubSystem(
        redeclare replaceable
          ControlSystems.CS_threeStagedTurbine_HTGR
          CS(trap_LTV1bypass_power(
            rising=Time_For_Demand_Increase,
            width=Time_For_Max_Demand,
            falling=Time_For_Demand_Decrease,
            period=Cycle_Time_Period,
            offset=Maximum_Electricity_Demand)),
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare Data.IdealTurbine data);
      Real time_altered;
      Real time_initialization = 7e4;
      Real electricity_generation_Norm;
      Real electricity_demand_Norm;
      Data.DataInitial_HTGR_Pebble dataInitial(P_LP_Comp_Ref=4000000)
        annotation (Placement(transformation(extent={{64,122},{84,142}})));

      TRANSFORM.Fluid.Machines.SteamTurbine HPT(
        nUnits=1,
        eta_mech=0.93,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
        p_a_start=dataInitial_HTGR_BoP_3stage.HPT_P_inlet,
        p_b_start=dataInitial_HTGR_BoP_3stage.HPT_P_outlet,
        T_a_start=dataInitial_HTGR_BoP_3stage.HPT_T_inlet,
        T_b_start=dataInitial_HTGR_BoP_3stage.HPT_T_outlet,
        m_flow_nominal=200,
        p_inlet_nominal=dataInitial_HTGR_BoP_3stage.HPT_P_inlet,
        p_outlet_nominal=dataInitial_HTGR_BoP_3stage.HPT_P_outlet,
        T_nominal=dataInitial_HTGR_BoP_3stage.HPT_T_inlet)
        annotation (Placement(transformation(extent={{34,24},{54,44}})));

      TRANSFORM.Electrical.PowerConverters.Generator_Basic generator
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=90,
            origin={238,66})));
      Fluid.Vessels.IdealCondenser Condenser(
        p=10000,
        V_total=2500,
        V_liquid_start=1.2)
        annotation (Placement(transformation(extent={{244,-62},{224,-42}})));
      TRANSFORM.Fluid.Machines.Pump_Controlled FWCP(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        N_nominal=1200,
        dp_nominal=15000000,
        m_flow_nominal=50,
        d_nominal=1000,
        controlType="RPM",
        use_port=true)
        annotation (Placement(transformation(extent={{-24,-48},{-44,-68}})));
      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{6,6},{-6,-6}},
            rotation=180,
            origin={18,40})));
      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-14,76})));
      TRANSFORM.Fluid.Volumes.SimpleVolume volume(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_start=3900000,
        T_start=723.15,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=2),
        use_TraceMassPort=false)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=180,
            origin={-62,48})));

      TRANSFORM.Fluid.Valves.ValveLinear TCV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=100000,
        m_flow_nominal=50) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-4,40})));
      Modelica.Blocks.Sources.RealExpression Electrical_Power(y=generator.power)
        annotation (Placement(transformation(extent={{-106,108},{-86,116}})));
      TRANSFORM.Fluid.Machines.SteamTurbine LPT1(
        nUnits=1,
        eta_mech=0.93,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
        p_a_start=3000000,
        p_b_start=1500000,
        T_a_start=573.15,
        T_b_start=473.15,
        m_flow_nominal=200,
        p_inlet_nominal=2000000,
        p_outlet_nominal=dataInitial_HTGR_BoP_3stage.LPT1_P_outlet,
        T_nominal=423.15)                                  annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=180,
            origin={128,34})));

      TRANSFORM.Fluid.Volumes.SimpleVolume volume1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_start=3900000,
        T_start=473.15,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=5.0),
        use_TraceMassPort=false)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-4,-58})));
      TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        V=5,
        p_start=2500000,
        T_start=573.15) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={94,50})));
      TRANSFORM.Fluid.Valves.ValveLinear LPT1_Bypass(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=100000,
        m_flow_nominal=30)
                          annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={94,-16})));
      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T2(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-108,-58})));
      TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                               pump1(redeclare package Medium =
            Modelica.Media.Water.StandardWater,
        use_input=false,
        p_nominal=5500000,
        allowFlowReversal=false)
        annotation (Placement(transformation(extent={{40,-92},{20,-72}})));
      TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{7,-8},{-7,8}},
            rotation=90,
            origin={242,-19})));
      TRANSFORM.Fluid.Valves.ValveLinear TBV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=100000,
        m_flow_nominal=50) annotation (Placement(transformation(
            extent={{-8,8},{8,-8}},
            rotation=180,
            origin={-74,72})));
      TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p=12000000,
        T=573.15,
        nPorts=1)
        annotation (Placement(transformation(extent={{-116,62},{-96,82}})));
      TRANSFORM.Fluid.Interfaces.FluidPort_Flow port_a(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-150,38},{-130,58}})));
      TRANSFORM.Fluid.Interfaces.FluidPort_State port_b(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-150,-68},{-130,-48}})));
      TRANSFORM.Electrical.Interfaces.ElectricalPowerPort_Flow port_e
        annotation (Placement(transformation(extent={{130,-10},{150,10}}),
            iconTransformation(extent={{130,-10},{150,10}})));
      TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee2(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        V=5,
        p_start=1500000,
        T_start=423.15)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=180,
            origin={178,50})));
      TRANSFORM.Fluid.Machines.SteamTurbine LPT2(
        nUnits=1,
        eta_mech=0.93,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
        p_a_start=1500000,
        p_b_start=8000,
        T_a_start=523.15,
        T_b_start=343.15,
        m_flow_nominal=200,
        p_inlet_nominal=1500000,
        p_outlet_nominal=dataInitial_HTGR_BoP_3stage.LPT2_P_outlet,
        T_nominal=423.15)                                  annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=180,
            origin={208,34})));

      TRANSFORM.Fluid.Valves.ValveLinear LPT2_Bypass(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=100000,
        m_flow_nominal=5) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={178,16})));
      Data.DataInitial_HTGR_BoP_3stage dataInitial_HTGR_BoP_3stage(LPT1_T_outlet=
            473.15, LPT2_T_inlet=473.15)
        annotation (Placement(transformation(extent={{90,122},{110,142}})));
      StagebyStageTurbineSecondary.StagebyStageTurbine.BaseClasses.TRANSFORMMoistureSeparator_MIKK
        Moisture_Separator2(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_start=2500000,
        T_start=573.15,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume)
        annotation (Placement(transformation(extent={{140,40},{160,60}})));
      TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary2(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p=5500000,
        T=573.15,
        nPorts=1)
        annotation (Placement(transformation(extent={{-104,-42},{-84,-22}})));
      TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={28,-32})));
      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T3(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-6,6},{6,-6}},
            rotation=180,
            origin={66,-32})));
      parameter SI.Time Time_For_Demand_Increase=7200
        "Amount of time asked for electricity demand increase" annotation (Dialog(group="External Electricity Demand"));
      parameter SI.Time Time_For_Demand_Decrease=7200
        "Amount of time asked for electricity demand decrease" annotation (Dialog(group="External Electricity Demand"));
      parameter SI.Time Time_For_Max_Demand=3600
        "Amount of time that electicity demand maintains at its maximum level" annotation (Dialog(group="External Electricity Demand"));
      parameter SI.Time Cycle_Time_Period=21600
        "One-cycle time period for electircity demand " annotation (Dialog(group="External Electricity Demand"));
      parameter Real Maximum_Electricity_Demand=44e6
        "Maximum amount of electricity demanded" annotation (Dialog(group="External Electricity Demand"));
    initial equation

    equation
      port_e.W = generator.power;
      time_altered = time-time_initialization;
      electricity_generation_Norm = generator.power/44E+6;
      electricity_demand_Norm     = CS.trap_LTV1bypass_power.y/44E+6;

      connect(HPT.portHP, sensor_T1.port_b) annotation (Line(
          points={{34,40},{24,40}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
          points={{-30,100},{4,100},{4,42.16},{18,42.16}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(actuatorBus.Feed_Pump_Speed,FWCP. inputSignal) annotation (Line(
          points={{30,100},{258,100},{258,-98},{-34,-98},{-34,-65}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
          points={{-30,100},{-30,76},{-20,76}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
          points={{4,40},{12,40}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Power, Electrical_Power.y) annotation (Line(
          points={{-30,100},{-30,76},{-80,76},{-80,112},{-85,112}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(volume1.port_b,FWCP. port_a) annotation (Line(points={{-10,-58},{
              -24,-58}},                color={0,127,255},
          thickness=0.5));
      connect(LPT1.portHP, tee1.port_1) annotation (Line(
          points={{118,40},{118,50},{104,50}},
          color={0,127,255},
          thickness=0.5));
      connect(tee1.port_3, LPT1_Bypass.port_a) annotation (Line(
          points={{94,40},{94,-6}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
          points={{-30,100},{-30,-44},{-56,-44},{-56,-74},{-108,-74},{-108,-61.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(Condenser.port_b, pump1.port_a) annotation (Line(points={{234,-62},
              {234,-82},{40,-82}},                                      color={0,127,
              255},
          thickness=0.5));
      connect(pump1.port_b, volume1.port_a) annotation (Line(points={{20,-82},{16,
              -82},{16,-58},{2,-58}},                    color={0,127,255},
          thickness=0.5));
      connect(HPT.shaft_b, LPT1.shaft_a) annotation (Line(
          points={{54,34},{118,34}},
          color={0,0,0},
          pattern=LinePattern.Dash));
      connect(sensor_m_flow1.port_b,Condenser. port_a)
        annotation (Line(points={{242,-26},{242,-42},{241,-42}},
                                                         color={0,127,255},
          thickness=0.5));

      connect(TBV.port_b, boundary1.ports[1])
        annotation (Line(points={{-82,72},{-96,72}}, color={0,127,255}));
      connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
          points={{30.1,100.1},{-4,100.1},{-4,46.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(volume.port_b, TBV.port_a) annotation (Line(points={{-56,48},{-46,
              48},{-46,72},{-66,72}},
                                  color={0,127,255}));
      connect(volume.port_b, TCV.port_a)
        annotation (Line(points={{-56,48},{-34,48},{-34,40},{-12,40}},
                                                     color={0,127,255}));
      connect(volume.port_b, sensor_p.port) annotation (Line(points={{-56,48},{
              -34,48},{-34,62},{-14,62},{-14,66}},
                                           color={0,127,255}));
      connect(sensor_T2.port_b, port_b)
        annotation (Line(points={{-118,-58},{-140,-58}},color={0,127,255}));
      connect(TBV.opening, actuatorBus.TBV) annotation (Line(points={{-74,78.4},{-74,
              100},{30,100}},       color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(LPT1.shaft_b, LPT2.shaft_a)
        annotation (Line(points={{138,34},{198,34}}, color={0,0,0}));
      connect(tee2.port_1, LPT2.portHP) annotation (Line(points={{188,50},{192,50},{
              192,40},{198,40}}, color={0,127,255}));
      connect(LPT2.portLP, sensor_m_flow1.port_a)
        annotation (Line(points={{218,40},{242,40},{242,-12}}, color={0,127,255}));
      connect(tee2.port_3, LPT2_Bypass.port_a)
        annotation (Line(points={{178,40},{178,26}},color={0,127,255}));
      connect(LPT2_Bypass.port_b, pump1.port_a) annotation (Line(points={{178,6},
              {178,-82},{40,-82}},color={0,127,255}));
      connect(actuatorBus.Divert_Valve_Position, LPT2_Bypass.opening) annotation (
          Line(
          points={{30,100},{248,100},{248,16},{186,16}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(LPT1.portLP, Moisture_Separator2.port_a) annotation (Line(points={{
              138,40},{138,50},{144,50}}, color={0,127,255}));
      connect(Moisture_Separator2.port_b, tee2.port_2)
        annotation (Line(points={{156,50},{168,50}}, color={0,127,255}));
      connect(Moisture_Separator2.port_Liquid, volume1.port_a) annotation (Line(
            points={{146,46},{146,-58},{2,-58}},                     color={0,127,
              255}));
      connect(HPT.portLP, tee1.port_2) annotation (Line(points={{54,40},{78,40},{
              78,50},{84,50}}, color={0,127,255}));
      connect(sensor_m_flow.port_b, boundary2.ports[1])
        annotation (Line(points={{18,-32},{-84,-32}},color={0,127,255}));
      connect(sensorBus.massflow_LPTv, sensor_m_flow.m_flow) annotation (Line(
          points={{-30,100},{-30,-42},{28,-42},{28,-35.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.openingLPTv, LPT1_Bypass.opening) annotation (Line(
          points={{30,100},{30,20},{116,20},{116,-16},{102,-16}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(generator.shaft, LPT2.shaft_b) annotation (Line(points={{238.1,55.9},
              {238.1,34},{218,34}}, color={0,0,0}));
      connect(sensor_T2.port_a,FWCP. port_b)
        annotation (Line(points={{-98,-58},{-44,-58}}, color={0,127,255}));
      connect(LPT1_Bypass.port_b, sensor_T3.port_a) annotation (Line(points={{94,
              -26},{94,-32},{72,-32}}, color={0,127,255}));
      connect(sensor_T3.port_b, sensor_m_flow.port_a)
        annotation (Line(points={{60,-32},{38,-32}}, color={0,127,255}));
      connect(port_a, volume.port_a)
        annotation (Line(points={{-140,48},{-68,48}}, color={0,127,255}));
                                                                annotation(choicesAllMatching = true,dialog(group = "External Electricity Demand Change"),
                                                                           choicesAllMatching = true,dialog(group = "External Electricity Demand Change"),
                                                                                           choicesAllMatching = true,dialog(group = "External Electricity Demand Change"),
                                                                    choicesAllMatching = true,dialog(group = "External Electricity Demand Change"),
                  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,
                -100},{140,100}}),                                  graphics={
            Rectangle(
              extent={{-2.09756,2},{83.9024,-2}},
              lineColor={0,0,0},
              origin={-45.9024,-64},
              rotation=360,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.81329,5},{66.1867,-5}},
              lineColor={0,0,0},
              origin={-68.1867,-41},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-16,3},{16,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={4,30},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-22,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{0,16},{0,-14},{30,-32},{30,36},{0,16}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{11,-8},{21,6}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="T"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.4,3},{15.5,-3}},
              lineColor={0,0,0},
              origin={30.4272,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.487802,2},{19.5122,-2}},
              lineColor={0,0,0},
              origin={20,-38.488},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.243902,2},{9.7562,-2}},
              lineColor={0,0,0},
              origin={-46,-62.244},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.578156,2.1722},{23.1262,-2.1722}},
              lineColor={0,0,0},
              origin={21.4218,-39.828},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-4,-34},{8,-46}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-2,-44},{-6,-48},{10,-48},{6,-44},{-2,-44}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-20,46},{6,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-30,49},{-12,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-20,49},{-22,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-30,63},{-12,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-19,49},{-23,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{3,-37},{3,-43},{-1,-40},{3,-37}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255})}),                            Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{140,
                100}})),
        experiment(
          StopTime=86400,
          Interval=30,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>A three-stage turbine rankine cycle with feedwater heating internal to the system</p>
<p>Three bypass ways exist using TBV (Turbine bypass valve), LPTBV1 (Low-Pressure Turbine bypass valve-1), and LPTBV2 (Low-Pressure Turbine bypass valve-2).</p>
<p><br>Test of Pebble_Bed_Three-Stage_Rankine. The simulation should experience transient where external electricity demand is oscilating and control valves are opening and closing corresponding to the required power demand. </p>
<p>The ThreeStaged Turbine BOP model contains four control elements: </p>
<p>1. maintaining steam (steam generator outlet) pressure by using TCV</p>
<p>2. controling amount of electricity generated by using LPTBV1</p>
<p>3. maintaining feedwater temperature by using LPTBV2</p>
<p>4. maintaining steam (steam generator outlet) temperature by controlling feedwater pump RPM</p>
</html>"));
    end SteamTurbine_L3_HTGR;

    model SteamTurbine_Basic_NoFeedHeat "Two stage BOP model"
      extends BaseClasses.Partial_SubSystem_C(
        redeclare replaceable
          ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare replaceable Data.TESTurbine data(
          p_condensor=7000,
          V_FeedwaterMixVolume=10,
          V_Header=10,
          R_entry=8e4,
          valve_SHS_mflow=30,
          valve_SHS_dp_nominal=1200000,
          valve_TCV_LPT_mflow=30,
          valve_TCV_LPT_dp_nominal=10000,
          InternalBypassValve_mflow_small=0,
          InternalBypassValve_p_spring=15000000,
          InternalBypassValve_K=40,
          LPT_p_in_nominal=1200000,
          LPT_p_exit_nominal=7000,
          LPT_T_in_nominal=491.15,
          LPT_nominal_mflow=26.83,
          LPT_efficiency=1,
          firstfeedpump_p_nominal=2000000,
          secondfeedpump_p_nominal=2000000));

      replaceable Data.IntermediateTurbineInitialisation init(
        FeedwaterMixVolume_p_start=3000000,
          FeedwaterMixVolume_h_start=2e6,
        InternalBypassValve_dp_start=3500000,
        InternalBypassValve_mflow_start=0.1,
        HPT_p_a_start=3000000,
        HPT_p_b_start=10000,
        HPT_T_a_start=523.15,
        HPT_T_b_start=333.15)
      annotation (Placement(transformation(extent={{68,120},{88,140}})));

      Fluid.Vessels.IdealCondenser Condenser(
        p= data.p_condensor,
        V_total=data.V_condensor,
        V_liquid_start=init.condensor_V_liquid_start)
        annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

      Electrical.Generator      generator1(J=data.generator_MoI)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={84,-92})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

      Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
        annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

      TRANSFORM.Fluid.Machines.SteamTurbine LPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.LPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
            ( eta_nominal=0.9),
        p_a_start=init.LPT_p_a_start,
        p_b_start=init.LPT_p_b_start,
        T_a_start=init.LPT_T_a_start,
        T_b_start=init.LPT_T_b_start,
        m_flow_nominal=data.LPT_nominal_mflow,
        p_inlet_nominal=data.LPT_p_in_nominal,
        p_outlet_nominal=data.LPT_p_exit_nominal,
        T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={46,-40})));
      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T3(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={134,72})));
      TRANSFORM.Fluid.Valves.ValveLinear TCV_LPT(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_TCV_LPT_dp_nominal,
        m_flow_nominal=data.valve_TCV_LPT_mflow) annotation (Placement(
            transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={104,72})));
      TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=100000,
        m_flow_nominal=26) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={126,-146})));
      TRANSFORM.Fluid.Machines.Pump_Controlled firstfeedpump1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_a_start=10000,
        p_b_start=1100000,
        N_nominal=1500,
        dp_nominal=1200000,
        m_flow_nominal=26,
        controlType="RPM",
        use_port=true)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=0,
            origin={94,-142})));
      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-124,60})));
    initial equation

    equation

      connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
              {84,-106},{104,-106},{104,-48},{110,-48}},
                                                       color={255,0,0}));
      connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
              -48},{146,0},{160,0}},                     color={255,0,0}));
      connect(sensorBus.Power, sensorW.W) annotation (Line(
          points={{-30,100},{120,100},{120,-37}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
              {84,-76},{84,-82}},                      color={0,0,0}));
      connect(LPT.shaft_b, powerSensor.flange_a)
        annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
      connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
              {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
              127,255}));
      connect(sensorBus.SHS_Return_T, sensor_T3.T) annotation (Line(
          points={{-30,100},{-30,74},{88,74},{88,58},{134,58},{134,68.4}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.TCV_SHS, TCV_LPT.opening) annotation (Line(
          points={{30,100},{104,100},{104,78.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(TCV_LPT.port_b, sensor_T3.port_b)
        annotation (Line(points={{112,72},{124,72}}, color={0,127,255}));
      connect(actuatorBus.Discharge_OnOff_Throttle, Discharge_OnOff.opening)
        annotation (Line(
          points={{30,100},{186,100},{186,-132},{126,-132},{126,-139.6}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(firstfeedpump1.port_a, Condenser.port_b) annotation (Line(points={{84,-142},
              {78,-142},{78,-128},{146,-128},{146,-112}},       color={0,127,255}));
      connect(firstfeedpump1.port_b, Discharge_OnOff.port_a) annotation (Line(
            points={{104,-142},{112,-142},{112,-146},{118,-146}}, color={0,127,255}));
      connect(TCV_LPT.port_a, LPT.portHP)
        annotation (Line(points={{96,72},{52,72},{52,-30}}, color={0,127,255}));
      connect(Discharge_OnOff.port_b, port_b) annotation (Line(points={{134,-146},{
              144,-146},{144,-160},{-144,-160},{-144,-40},{-160,-40}}, color={0,127,
              255}));
      connect(actuatorBus.Feed_Pump_Speed, firstfeedpump1.inputSignal) annotation (
          Line(
          points={{30,100},{112,100},{112,102},{206,102},{206,-138},{114,-138},{114,
              -132},{94,-132},{94,-135}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(sensorBus.Steam_Pressure,sensor_p. p) annotation (Line(
          points={{-30,100},{-30,60},{-130,60}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(port_a, sensor_p.port) annotation (Line(points={{-160,40},{-124,40},{
              -124,50}}, color={0,127,255}));
      connect(sensor_p.port, sensor_T3.port_a) annotation (Line(points={{-124,50},{
              -124,40},{150,40},{150,72},{144,72}}, color={0,127,255}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-24,2},{24,-2}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={20,-42},
              rotation=180),
            Rectangle(
              extent={{-11.5,3},{11.5,-3}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-1,-28.5},
              rotation=90),
            Rectangle(
              extent={{-4.5,2.5},{4.5,-2.5}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-8.5,-31.5},
              rotation=360),
            Rectangle(
              extent={{-0.800004,5},{29.1996,-5}},
              lineColor={0,0,0},
              origin={-71.1996,-49},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-18,3},{18,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-39,28},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-36,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-31,-10},{-21,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="HPT"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.601938,3},{23.3253,-3}},
              lineColor={0,0,0},
              origin={22.6019,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.341463,2},{13.6587,-2}},
              lineColor={0,0,0},
              origin={20,-44.3415},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.41463,2.0001},{56.5851,-2.0001}},
              lineColor={0,0,0},
              origin={18.5851,-46.0001},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-46,-40},{-34,-52}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{-56,49},{-38,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-46,49},{-48,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-56,63},{-38,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-45,49},{-49,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Polygon(
              points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{7,-10},{17,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="LPT"),
            Rectangle(
              extent={{-4,-40},{22,-48}},
              lineColor={238,46,47},
              pattern=LinePattern.None,
              lineThickness=1,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={28,108,200}),
            Line(
              points={{-4,-44},{22,-44}},
              color={255,0,0},
              thickness=1)}),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=1000,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
    end SteamTurbine_Basic_NoFeedHeat;

    model SteamTurbine_OpenFeedHeat_DivertPowerControl "Two stage BOP model"
      extends BaseClasses.Partial_SubSystem_C(
        redeclare replaceable
          ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare replaceable Data.TESTurbine data(
          p_condensor=8000,
          V_FeedwaterMixVolume=25,
          V_Header=10,
          valve_TCV_mflow=67,
          valve_TCV_dp_nominal=100000,
          valve_SHS_mflow=30,
          valve_SHS_dp_nominal=600000,
          valve_TCV_LPT_mflow=30,
          valve_TCV_LPT_dp_nominal=10000,
          InternalBypassValve_mflow_small=0,
          InternalBypassValve_p_spring=15000000,
          InternalBypassValve_K=40,
          HPT_p_exit_nominal=700000,
          HPT_T_in_nominal=579.15,
          HPT_nominal_mflow=67,
          HPT_efficiency=1,
          LPT_p_in_nominal=700000,
          LPT_p_exit_nominal=7000,
          LPT_T_in_nominal=523.15,
          LPT_nominal_mflow=20,
          LPT_efficiency=1,
          firstfeedpump_p_nominal=2500000,
          secondfeedpump_p_nominal=2000000));

      replaceable Data.IntermediateTurbineInitialisation init(
        FeedwaterMixVolume_p_start=3000000,
          FeedwaterMixVolume_h_start=2e6,
        InternalBypassValve_dp_start=3500000,
        InternalBypassValve_mflow_start=0.1,
        HPT_p_a_start=3000000,
        HPT_p_b_start=10000,
        HPT_T_a_start=523.15,
        HPT_T_b_start=333.15)
      annotation (Placement(transformation(extent={{68,120},{88,140}})));

      Fluid.Vessels.IdealCondenser Condenser(
        p= data.p_condensor,
        V_total=data.V_condensor,
        V_liquid_start=init.condensor_V_liquid_start)
        annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)                                    annotation (Placement(
            transformation(
            extent={{6,6},{-6,-6}},
            rotation=180,
            origin={22,40})));

      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-18,60})));

      TRANSFORM.Fluid.Valves.ValveLinear TCV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_TCV_dp_nominal,
        m_flow_nominal=data.valve_TCV_mflow)
                           annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-4,40})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T2(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-72,-42})));

      TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                               firstfeedpump(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater,
        use_input=false,
        p_nominal=data.firstfeedpump_p_nominal,
        allowFlowReversal=false)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=0,
            origin={40,-128})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_InternalBypass(R=data.R_bypass,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=90,
            origin={-24,-2})));

      TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_start=init.FeedwaterMixVolume_p_start,
        use_T_start=true,
        T_start=421.15,
        h_start=init.FeedwaterMixVolume_h_start,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=data.V_FeedwaterMixVolume),
        nPorts_a=1,
        nPorts_b=3) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-30,-40})));

      Electrical.Generator      generator1(J=data.generator_MoI)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={84,-92})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry(R=data.R_entry,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={-132,40})));

      TRANSFORM.Fluid.Volumes.MixingVolume header(
        use_T_start=false,
        h_start=init.header_h_start,
        p_start=init.header_p_start,
        nPorts_a=1,
        nPorts_b=2,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=1),
        redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-122,32},{-102,52}})));

      TRANSFORM.Fluid.Machines.Pump                pump_SimpleMassFlow1(
        N_nominal=1500,
        dp_nominal=CS.data.p_steam,
        m_flow_nominal=data.controlledfeedpump_mflow_nominal,
        redeclare package Medium =
            Modelica.Media.Water.StandardWater,
        use_port=true)                                       annotation (
          Placement(transformation(
            extent={{-11,-11},{11,11}},
            rotation=180,
            origin={-109,-41})));

      TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p=data.p_boundary,
        T=data.T_boundary,
        nPorts=1)
        annotation (Placement(transformation(extent={{-168,64},{-148,84}})));

      TRANSFORM.Fluid.Valves.ValveLinear PRV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=data.valve_TBV_dp_nominal,
        m_flow_nominal=data.valve_TBV_mflow) annotation (Placement(transformation(
            extent={{-8,8},{8,-8}},
            rotation=180,
            origin={-128,74})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T4(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={0,-128})));

      Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
        annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

      Modelica.Fluid.Interfaces.FluidPort_a port_a1(redeclare package Medium =
            Modelica.Media.Water.StandardWater, m_flow)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-102,-170},{-82,-150}}),
            iconTransformation(extent={{-74,-106},{-54,-86}})));

      TRANSFORM.Fluid.Valves.ValveLinear InternalBypass(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=1000000,
        m_flow_nominal=15) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-74,22})));
      TRANSFORM.Fluid.Machines.SteamTurbine HPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.HPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
        p_a_start=init.HPT_p_a_start,
        p_b_start=init.HPT_p_b_start,
        T_a_start=init.HPT_T_a_start,
        T_b_start=init.HPT_T_b_start,
        m_flow_nominal=data.HPT_nominal_mflow,
        p_inlet_nominal=data.p_in_nominal,
        p_outlet_nominal=data.HPT_p_exit_nominal,
        T_nominal=data.HPT_T_in_nominal)
        annotation (Placement(transformation(extent={{32,24},{52,44}})));
      TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        V=data.V_tee,
        p_start=init.tee_p_start)
        annotation (Placement(transformation(extent={{-10,10},{10,-10}},
            rotation=90,
            origin={90,4})));
      TRANSFORM.Fluid.Machines.SteamTurbine LPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.LPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
            ( eta_nominal=0.9),
        p_a_start=init.LPT_p_a_start,
        p_b_start=init.LPT_p_b_start,
        T_a_start=init.LPT_T_a_start,
        T_b_start=init.LPT_T_b_start,
        m_flow_nominal=data.LPT_nominal_mflow,
        p_inlet_nominal=data.LPT_p_in_nominal,
        p_outlet_nominal=data.LPT_p_exit_nominal,
        T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={46,-40})));
      TRANSFORM.Fluid.Valves.ValveLinear SHS_charge_control(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_SHS_dp_nominal,
        m_flow_nominal=data.valve_SHS_mflow) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-62,-102})));
      TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=100000000,
        m_flow_nominal=20) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={126,-146})));
      TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-136,-42})));
      Modelica.Blocks.Sources.Constant const(k=1)
        annotation (Placement(transformation(extent={{50,-156},{70,-136}})));
    initial equation

    equation

      connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
          points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
          points={{4,40},{16,40}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
          points={{-30,100},{-30,12},{-48,12},{-48,-58},{-72,-58},{-72,-45.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));

      connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
          points={{30.1,100.1},{-4,100.1},{-4,46.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(sensor_p.port, TCV.port_a)
        annotation (Line(points={{-18,50},{-18,40},{-12,40}}, color={0,127,255}));

      connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
              {84,-106},{104,-106},{104,-48},{110,-48}},
                                                       color={255,0,0}));
      connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
              -48},{146,0},{160,0}},                     color={255,0,0}));
      connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
          points={{-30,100},{-30,60},{-24,60}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(sensorBus.Power, sensorW.W) annotation (Line(
          points={{-30,100},{120,100},{120,-37}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(port_a, R_entry.port_a)
        annotation (Line(points={{-160,40},{-139,40}}, color={0,127,255}));
      connect(R_entry.port_b, header.port_a[1])
        annotation (Line(points={{-125,40},{-122,40},{-122,42},{-118,42}},
                                                       color={0,127,255}));
      connect(header.port_b[1], TCV.port_a)
        annotation (Line(points={{-106,41.5},{-60,41.5},{-60,40},{-12,40}},
                                                      color={0,127,255}));
      connect(PRV.port_a, TCV.port_a) annotation (Line(points={{-120,74},{-104,74},
              {-104,40},{-12,40}}, color={0,127,255}));
      connect(boundary.ports[1],PRV. port_b)
        annotation (Line(points={{-148,74},{-136,74}}, color={0,127,255}));
      connect(actuatorBus.TBV,PRV. opening) annotation (Line(
          points={{30,100},{-128,100},{-128,80.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(firstfeedpump.port_b, sensor_T4.port_b) annotation (Line(points={{30,-128},
              {10,-128}},                              color={0,127,255}));
      connect(pump_SimpleMassFlow1.port_a, sensor_T2.port_b) annotation (Line(
            points={{-98,-41},{-98,-42},{-82,-42}},                      color={0,
              127,255}));
      connect(Condenser.port_b, firstfeedpump.port_a) annotation (Line(points={{146,
              -112},{146,-128},{50,-128}},          color={0,127,255}));
      connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
              {84,-76},{84,-82}},                      color={0,0,0}));
      connect(sensor_T2.port_a, FeedwaterMixVolume.port_a[1]) annotation (Line(
            points={{-62,-42},{-42,-42},{-42,-40},{-36,-40}}, color={0,127,255}));
      connect(FeedwaterMixVolume.port_b[1], R_InternalBypass.port_b)
        annotation (Line(points={{-24,-40.6667},{-24,-9}},
                                                        color={0,127,255}));
      connect(FeedwaterMixVolume.port_b[2], sensor_T4.port_a) annotation (Line(
            points={{-24,-40},{-20,-40},{-20,-128},{-10,-128}},
            color={0,127,255}));
      connect(InternalBypass.port_a, header.port_b[2]) annotation (Line(points={{
              -82,22},{-94,22},{-94,24},{-106,24},{-106,42.5}}, color={0,127,255}));
      connect(InternalBypass.port_b, R_InternalBypass.port_a) annotation (Line(
            points={{-66,22},{-44,22},{-44,20},{-24,20},{-24,5}}, color={0,127,255}));
      connect(actuatorBus.Divert_Valve_Position, InternalBypass.opening)
        annotation (Line(
          points={{30,100},{-74,100},{-74,28.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(HPT.shaft_b,LPT. shaft_a) annotation (Line(
          points={{52,34},{56,34},{56,-24},{46,-24},{46,-30}},
          color={0,0,0},
          pattern=LinePattern.Dash));
      connect(LPT.shaft_b, powerSensor.flange_a)
        annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
      connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
              {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
              127,255}));
      connect(sensor_T1.port_b, HPT.portHP) annotation (Line(points={{28,40},{32,40}},
                              color={0,127,255}));
      connect(HPT.portLP, tee.port_2) annotation (Line(points={{52,40},{72,40},{72,
              36},{90,36},{90,14}}, color={0,127,255}));
      connect(LPT.portHP, tee.port_1) annotation (Line(points={{52,-30},{66,-30},{
              66,-28},{90,-28},{90,-6}}, color={0,127,255}));
      connect(port_a1, SHS_charge_control.port_a) annotation (Line(points={{-92,
              -160},{-92,-102},{-70,-102}}, color={0,127,255}));
      connect(SHS_charge_control.port_b, FeedwaterMixVolume.port_b[3]) annotation (
          Line(points={{-54,-102},{-20,-102},{-20,-39.3333},{-24,-39.3333}}, color=
              {0,127,255}));
      connect(actuatorBus.SHS_throttle, SHS_charge_control.opening) annotation (
          Line(
          points={{30,100},{-90,100},{-90,-84},{-62,-84},{-62,-95.6}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(actuatorBus.Feed_Pump_Speed, pump_SimpleMassFlow1.inputSignal)
        annotation (Line(
          points={{30,100},{-92,100},{-92,-56},{-109,-56},{-109,-48.7}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(port_b, sensor_m_flow.port_b) annotation (Line(points={{-160,-40},{
              -154,-40},{-154,-42},{-146,-42}}, color={0,127,255}));
      connect(pump_SimpleMassFlow1.port_b, sensor_m_flow.port_a) annotation (Line(
            points={{-120,-41},{-124,-41},{-124,-42},{-126,-42}}, color={0,127,255}));
      connect(sensorBus.Condensor_Output_mflow, sensor_m_flow.m_flow) annotation (
          Line(
          points={{-30,100},{-108,100},{-108,98},{-180,98},{-180,-68},{-136,-68},{
              -136,-45.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(const.y, Discharge_OnOff.opening) annotation (Line(points={{71,-146},
              {76,-146},{76,-132},{126,-132},{126,-139.6}}, color={0,0,127}));
      connect(Discharge_OnOff.port_a, firstfeedpump.port_a) annotation (Line(points=
             {{118,-146},{114,-146},{114,-128},{50,-128}}, color={0,127,255}));
      connect(Discharge_OnOff.port_b, tee.port_3)
        annotation (Line(points={{134,-146},{134,4},{100,4}}, color={0,127,255}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-24,2},{24,-2}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={20,-42},
              rotation=180),
            Rectangle(
              extent={{-11.5,3},{11.5,-3}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-1,-28.5},
              rotation=90),
            Rectangle(
              extent={{-4.5,2.5},{4.5,-2.5}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-8.5,-31.5},
              rotation=360),
            Rectangle(
              extent={{-0.800004,5},{29.1996,-5}},
              lineColor={0,0,0},
              origin={-71.1996,-49},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-18,3},{18,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-39,28},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-36,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-31,-10},{-21,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="HPT"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.601938,3},{23.3253,-3}},
              lineColor={0,0,0},
              origin={22.6019,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.341463,2},{13.6587,-2}},
              lineColor={0,0,0},
              origin={20,-44.3415},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.41463,2.0001},{56.5851,-2.0001}},
              lineColor={0,0,0},
              origin={18.5851,-46.0001},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-46,-40},{-34,-52}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{-56,49},{-38,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-46,49},{-48,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-56,63},{-38,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-45,49},{-49,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Polygon(
              points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{7,-10},{17,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="LPT"),
            Rectangle(
              extent={{-4,-40},{22,-48}},
              lineColor={238,46,47},
              pattern=LinePattern.None,
              lineThickness=1,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={28,108,200}),
            Line(
              points={{-4,-44},{22,-44}},
              color={255,0,0},
              thickness=1)}),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=1000,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
    end SteamTurbine_OpenFeedHeat_DivertPowerControl;

    model SteamTurbine_OpenFeedHeat_DivertPowerControl_PowerBoostLoop
      "Two stage BOP model"
      extends BaseClasses.Partial_SubSystem_C(
        redeclare replaceable
          ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare replaceable Data.TESTurbine data(
          p_condensor=7000,
          V_FeedwaterMixVolume=25,
          V_Header=10,
          valve_TCV_mflow=67,
          valve_TCV_dp_nominal=100000,
          valve_SHS_mflow=30,
          valve_SHS_dp_nominal=1200000,
          valve_TCV_LPT_mflow=30,
          valve_TCV_LPT_dp_nominal=10000,
          InternalBypassValve_mflow_small=0,
          InternalBypassValve_p_spring=15000000,
          InternalBypassValve_K=40,
          HPT_efficiency=1,
          LPT_efficiency=1,
          firstfeedpump_p_nominal=2000000,
          secondfeedpump_p_nominal=2000000));

      replaceable Data.IntermediateTurbineInitialisation init(
        FeedwaterMixVolume_p_start=3000000,
          FeedwaterMixVolume_h_start=2e6,
        InternalBypassValve_dp_start=3500000,
        InternalBypassValve_mflow_start=0.1,
        HPT_p_a_start=3000000,
        HPT_p_b_start=10000,
        HPT_T_a_start=523.15,
        HPT_T_b_start=333.15)
      annotation (Placement(transformation(extent={{68,120},{88,140}})));

      Fluid.Vessels.IdealCondenser Condenser(
        p= data.p_condensor,
        V_total=data.V_condensor,
        V_liquid_start=init.condensor_V_liquid_start)
        annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)                                    annotation (Placement(
            transformation(
            extent={{6,6},{-6,-6}},
            rotation=180,
            origin={22,40})));

      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-18,60})));

      TRANSFORM.Fluid.Valves.ValveLinear TCV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_TCV_dp_nominal,
        m_flow_nominal=data.valve_TCV_mflow)
                           annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-4,40})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T2(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-72,-42})));

      TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                               firstfeedpump(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater,
        use_input=false,
        p_nominal=data.firstfeedpump_p_nominal,
        allowFlowReversal=false)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=0,
            origin={40,-128})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_InternalBypass(R=data.R_bypass,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=90,
            origin={-24,-2})));

      TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_start=init.FeedwaterMixVolume_p_start,
        use_T_start=true,
        T_start=421.15,
        h_start=init.FeedwaterMixVolume_h_start,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=data.V_FeedwaterMixVolume),
        nPorts_a=1,
        nPorts_b=3) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-30,-40})));

      Electrical.Generator      generator1(J=data.generator_MoI)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={84,-92})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

      TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry(R=data.R_entry,
          redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={-132,40})));

      TRANSFORM.Fluid.Volumes.MixingVolume header(
        use_T_start=false,
        h_start=init.header_h_start,
        p_start=init.header_p_start,
        nPorts_a=1,
        nPorts_b=2,
        redeclare model Geometry =
            TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
            (V=1),
        redeclare package Medium = Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-122,32},{-102,52}})));

      TRANSFORM.Fluid.Machines.Pump                pump_SimpleMassFlow1(
        N_nominal=1500,
        dp_nominal=CS.data.p_steam,
        m_flow_nominal=data.controlledfeedpump_mflow_nominal,
        redeclare package Medium =
            Modelica.Media.Water.StandardWater,
        use_port=true)                                       annotation (
          Placement(transformation(
            extent={{-11,-11},{11,11}},
            rotation=180,
            origin={-109,-41})));

      TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p=data.p_boundary,
        T=data.T_boundary,
        nPorts=1)
        annotation (Placement(transformation(extent={{-168,64},{-148,84}})));

      TRANSFORM.Fluid.Valves.ValveLinear PRV(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        dp_nominal=data.valve_TBV_dp_nominal,
        m_flow_nominal=data.valve_TBV_mflow) annotation (Placement(transformation(
            extent={{-8,8},{8,-8}},
            rotation=180,
            origin={-128,74})));

      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T4(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={0,-128})));

      Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
        annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

      Modelica.Fluid.Interfaces.FluidPort_a port_a1(redeclare package Medium =
            Modelica.Media.Water.StandardWater, m_flow)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-102,-170},{-82,-150}}),
            iconTransformation(extent={{-74,-106},{-54,-86}})));

      TRANSFORM.Fluid.Valves.ValveLinear InternalBypass(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=1500000,
        m_flow_nominal=15) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-74,22})));
      TRANSFORM.Fluid.Machines.SteamTurbine HPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.HPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
            ( eta_nominal=0.9),
        p_a_start=init.HPT_p_a_start,
        p_b_start=init.HPT_p_b_start,
        T_a_start=init.HPT_T_a_start,
        T_b_start=init.HPT_T_b_start,
        m_flow_nominal=data.HPT_nominal_mflow,
        p_inlet_nominal=data.p_in_nominal,
        p_outlet_nominal=data.HPT_p_exit_nominal,
        T_nominal=data.HPT_T_in_nominal)
        annotation (Placement(transformation(extent={{32,24},{52,44}})));
      TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        V=data.V_tee,
        p_start=init.tee_p_start)
        annotation (Placement(transformation(extent={{-10,10},{10,-10}},
            rotation=90,
            origin={90,4})));
      TRANSFORM.Fluid.Machines.SteamTurbine LPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.LPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
            ( eta_nominal=0.9),
        p_a_start=init.LPT_p_a_start,
        p_b_start=init.LPT_p_b_start,
        T_a_start=init.LPT_T_a_start,
        T_b_start=init.LPT_T_b_start,
        m_flow_nominal=data.LPT_nominal_mflow,
        p_inlet_nominal=data.LPT_p_in_nominal,
        p_outlet_nominal=data.LPT_p_exit_nominal,
        T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={46,-40})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a2(redeclare package Medium =
            Modelica.Media.Water.StandardWater, m_flow)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{150,62},{170,82}}),
            iconTransformation(extent={{88,58},{108,78}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b1(redeclare package Medium =
            Modelica.Media.Water.StandardWater, m_flow)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{150,-156},{170,-136}}),
            iconTransformation(extent={{88,-62},{108,-42}})));
      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T3(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={134,72})));
      TRANSFORM.Fluid.Valves.ValveLinear TCV_LPT(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=100,
        dp_nominal=data.valve_TCV_LPT_dp_nominal,
        m_flow_nominal=data.valve_TCV_LPT_mflow) annotation (Placement(
            transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={104,72})));
      TRANSFORM.Fluid.Valves.ValveLinear SHS_charge_control(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_SHS_dp_nominal,
        m_flow_nominal=data.valve_SHS_mflow) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={-62,-102})));
      TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=400000,
        m_flow_nominal=26) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={126,-146})));
      TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                               firstfeedpump1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        use_input=false,
        p_nominal=1400000,
        allowFlowReversal=false)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=0,
            origin={94,-148})));
      TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow(redeclare package
          Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-136,-42})));
    initial equation

    equation

      connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
          points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
          points={{4,40},{16,40}},
          color={0,127,255},
          thickness=0.5));
      connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
          points={{-30,100},{-30,12},{-48,12},{-48,-58},{-72,-58},{-72,-45.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));

      connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
          points={{30.1,100.1},{-4,100.1},{-4,46.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(sensor_p.port, TCV.port_a)
        annotation (Line(points={{-18,50},{-18,40},{-12,40}}, color={0,127,255}));

      connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
              {84,-106},{104,-106},{104,-48},{110,-48}},
                                                       color={255,0,0}));
      connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
              -48},{146,0},{160,0}},                     color={255,0,0}));
      connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
          points={{-30,100},{-30,60},{-24,60}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(sensorBus.Power, sensorW.W) annotation (Line(
          points={{-30,100},{120,100},{120,-37}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(port_a, R_entry.port_a)
        annotation (Line(points={{-160,40},{-139,40}}, color={0,127,255}));
      connect(R_entry.port_b, header.port_a[1])
        annotation (Line(points={{-125,40},{-122,40},{-122,42},{-118,42}},
                                                       color={0,127,255}));
      connect(header.port_b[1], TCV.port_a)
        annotation (Line(points={{-106,41.5},{-60,41.5},{-60,40},{-12,40}},
                                                      color={0,127,255}));
      connect(PRV.port_a, TCV.port_a) annotation (Line(points={{-120,74},{-104,74},
              {-104,40},{-12,40}}, color={0,127,255}));
      connect(boundary.ports[1],PRV. port_b)
        annotation (Line(points={{-148,74},{-136,74}}, color={0,127,255}));
      connect(actuatorBus.TBV,PRV. opening) annotation (Line(
          points={{30,100},{-128,100},{-128,80.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(firstfeedpump.port_b, sensor_T4.port_b) annotation (Line(points={{30,-128},
              {10,-128}},                              color={0,127,255}));
      connect(pump_SimpleMassFlow1.port_a, sensor_T2.port_b) annotation (Line(
            points={{-98,-41},{-98,-42},{-82,-42}},                      color={0,
              127,255}));
      connect(Condenser.port_b, firstfeedpump.port_a) annotation (Line(points={{146,
              -112},{146,-128},{50,-128}},          color={0,127,255}));
      connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
              {84,-76},{84,-82}},                      color={0,0,0}));
      connect(sensor_T2.port_a, FeedwaterMixVolume.port_a[1]) annotation (Line(
            points={{-62,-42},{-42,-42},{-42,-40},{-36,-40}}, color={0,127,255}));
      connect(FeedwaterMixVolume.port_b[1], R_InternalBypass.port_b)
        annotation (Line(points={{-24,-40.6667},{-24,-9}},
                                                        color={0,127,255}));
      connect(FeedwaterMixVolume.port_b[2], sensor_T4.port_a) annotation (Line(
            points={{-24,-40},{-20,-40},{-20,-128},{-10,-128}},
            color={0,127,255}));
      connect(InternalBypass.port_a, header.port_b[2]) annotation (Line(points={{
              -82,22},{-94,22},{-94,24},{-106,24},{-106,42.5}}, color={0,127,255}));
      connect(InternalBypass.port_b, R_InternalBypass.port_a) annotation (Line(
            points={{-66,22},{-44,22},{-44,20},{-24,20},{-24,5}}, color={0,127,255}));
      connect(actuatorBus.Divert_Valve_Position, InternalBypass.opening)
        annotation (Line(
          points={{30,100},{-74,100},{-74,28.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(HPT.shaft_b,LPT. shaft_a) annotation (Line(
          points={{52,34},{56,34},{56,-24},{46,-24},{46,-30}},
          color={0,0,0},
          pattern=LinePattern.Dash));
      connect(LPT.shaft_b, powerSensor.flange_a)
        annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
      connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
              {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
              127,255}));
      connect(sensor_T1.port_b, HPT.portHP) annotation (Line(points={{28,40},{32,40}},
                              color={0,127,255}));
      connect(HPT.portLP, tee.port_2) annotation (Line(points={{52,40},{72,40},{72,
              36},{90,36},{90,14}}, color={0,127,255}));
      connect(LPT.portHP, tee.port_1) annotation (Line(points={{52,-30},{66,-30},{
              66,-28},{90,-28},{90,-6}}, color={0,127,255}));
      connect(sensorBus.SHS_Return_T, sensor_T3.T) annotation (Line(
          points={{-30,100},{-30,74},{88,74},{88,58},{134,58},{134,68.4}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.TCV_SHS, TCV_LPT.opening) annotation (Line(
          points={{30,100},{104,100},{104,78.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(port_a1, SHS_charge_control.port_a) annotation (Line(points={{-92,
              -160},{-92,-102},{-70,-102}}, color={0,127,255}));
      connect(SHS_charge_control.port_b, FeedwaterMixVolume.port_b[3]) annotation (
          Line(points={{-54,-102},{-20,-102},{-20,-39.3333},{-24,-39.3333}}, color=
              {0,127,255}));
      connect(actuatorBus.SHS_throttle, SHS_charge_control.opening) annotation (
          Line(
          points={{30,100},{-90,100},{-90,-84},{-62,-84},{-62,-95.6}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(TCV_LPT.port_b, sensor_T3.port_b)
        annotation (Line(points={{112,72},{124,72}}, color={0,127,255}));
      connect(sensor_T3.port_a, port_a2)
        annotation (Line(points={{144,72},{160,72}}, color={0,127,255}));
      connect(TCV_LPT.port_a, tee.port_3) annotation (Line(points={{96,72},{90,72},
              {90,52},{104,52},{104,4},{100,4}}, color={0,127,255}));
      connect(Discharge_OnOff.port_b, port_b1)
        annotation (Line(points={{134,-146},{160,-146}}, color={0,127,255}));
      connect(actuatorBus.Discharge_OnOff_Throttle, Discharge_OnOff.opening)
        annotation (Line(
          points={{30,100},{186,100},{186,-132},{126,-132},{126,-139.6}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(firstfeedpump1.port_a, Condenser.port_b) annotation (Line(points={{84,
              -148},{78,-148},{78,-128},{146,-128},{146,-112}}, color={0,127,255}));
      connect(firstfeedpump1.port_b, Discharge_OnOff.port_a) annotation (Line(
            points={{104,-148},{112,-148},{112,-146},{118,-146}}, color={0,127,255}));
      connect(actuatorBus.Feed_Pump_Speed, pump_SimpleMassFlow1.inputSignal)
        annotation (Line(
          points={{30,100},{-92,100},{-92,-56},{-109,-56},{-109,-48.7}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(port_b, sensor_m_flow.port_b) annotation (Line(points={{-160,-40},{
              -154,-40},{-154,-42},{-146,-42}}, color={0,127,255}));
      connect(pump_SimpleMassFlow1.port_b, sensor_m_flow.port_a) annotation (Line(
            points={{-120,-41},{-124,-41},{-124,-42},{-126,-42}}, color={0,127,255}));
      connect(sensorBus.Condensor_Output_mflow, sensor_m_flow.m_flow) annotation (
          Line(
          points={{-30,100},{-108,100},{-108,98},{-180,98},{-180,-68},{-136,-68},{
              -136,-45.6}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-24,2},{24,-2}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={20,-42},
              rotation=180),
            Rectangle(
              extent={{-11.5,3},{11.5,-3}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-1,-28.5},
              rotation=90),
            Rectangle(
              extent={{-4.5,2.5},{4.5,-2.5}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-8.5,-31.5},
              rotation=360),
            Rectangle(
              extent={{-0.800004,5},{29.1996,-5}},
              lineColor={0,0,0},
              origin={-71.1996,-49},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-18,3},{18,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-39,28},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-36,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-31,-10},{-21,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="HPT"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.601938,3},{23.3253,-3}},
              lineColor={0,0,0},
              origin={22.6019,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.341463,2},{13.6587,-2}},
              lineColor={0,0,0},
              origin={20,-44.3415},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.41463,2.0001},{56.5851,-2.0001}},
              lineColor={0,0,0},
              origin={18.5851,-46.0001},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-46,-40},{-34,-52}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{-56,49},{-38,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-46,49},{-48,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-56,63},{-38,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-45,49},{-49,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Polygon(
              points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{7,-10},{17,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="LPT"),
            Rectangle(
              extent={{-4,-40},{22,-48}},
              lineColor={238,46,47},
              pattern=LinePattern.None,
              lineThickness=1,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={28,108,200}),
            Line(
              points={{-4,-44},{22,-44}},
              color={255,0,0},
              thickness=1)}),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=1000,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
    end SteamTurbine_OpenFeedHeat_DivertPowerControl_PowerBoostLoop;

    model SteamTurbine_Basic_DirectCoupling "Two stage BOP model"
      extends BaseClasses.Partial_SubSystem_C(
        redeclare replaceable
          ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
        redeclare replaceable ControlSystems.ED_Dummy ED,
        redeclare replaceable Data.TESTurbine data(
          p_condensor=7000,
          V_FeedwaterMixVolume=10,
          V_Header=10,
          R_entry=8e4,
          valve_SHS_mflow=30,
          valve_SHS_dp_nominal=1200000,
          valve_TCV_LPT_mflow=30,
          valve_TCV_LPT_dp_nominal=10000,
          InternalBypassValve_mflow_small=0,
          InternalBypassValve_p_spring=15000000,
          InternalBypassValve_K=40,
          LPT_p_in_nominal=1200000,
          LPT_p_exit_nominal=7000,
          LPT_T_in_nominal=491.15,
          LPT_nominal_mflow=26.83,
          LPT_efficiency=1,
          firstfeedpump_p_nominal=2000000,
          secondfeedpump_p_nominal=2000000));

      replaceable Data.IntermediateTurbineInitialisation init(
        FeedwaterMixVolume_p_start=3000000,
          FeedwaterMixVolume_h_start=2e6,
        InternalBypassValve_dp_start=3500000,
        InternalBypassValve_mflow_start=0.1,
        HPT_p_a_start=3000000,
        HPT_p_b_start=10000,
        HPT_T_a_start=523.15,
        HPT_T_b_start=333.15)
      annotation (Placement(transformation(extent={{68,120},{88,140}})));

      Fluid.Vessels.IdealCondenser Condenser(
        p= data.p_condensor,
        V_total=data.V_condensor,
        V_liquid_start=init.condensor_V_liquid_start)
        annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

      Electrical.Generator      generator1(J=data.generator_MoI)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={84,-92})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

      Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
        annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

      TRANSFORM.Fluid.Machines.SteamTurbine LPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.LPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
            ( eta_nominal=0.9),
        p_a_start=init.LPT_p_a_start,
        p_b_start=init.LPT_p_b_start,
        T_a_start=init.LPT_T_a_start,
        T_b_start=init.LPT_T_b_start,
        m_flow_nominal=data.LPT_nominal_mflow,
        p_inlet_nominal=data.LPT_p_in_nominal,
        p_outlet_nominal=data.LPT_p_exit_nominal,
        T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={46,-40})));
      TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                           sensor_T3(redeclare package Medium =
            Modelica.Media.Water.StandardWater)            annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={134,72})));
      TRANSFORM.Fluid.Valves.ValveLinear TCV_LPT(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=data.valve_TCV_LPT_dp_nominal,
        m_flow_nominal=data.valve_TCV_LPT_mflow) annotation (Placement(
            transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={104,72})));
      TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        m_flow_start=400,
        dp_nominal=100000,
        m_flow_nominal=30) annotation (Placement(transformation(
            extent={{8,8},{-8,-8}},
            rotation=180,
            origin={126,-146})));
      TRANSFORM.Fluid.Machines.Pump_Controlled firstfeedpump1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_a_start=10000,
        p_b_start=1100000,
        N_nominal=1500,
        dp_nominal=1200000,
        m_flow_nominal=26,
        controlType="RPM",
        use_port=true)
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=0,
            origin={94,-142})));
      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-124,60})));
    initial equation

    equation

      connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
              {84,-106},{104,-106},{104,-48},{110,-48}},
                                                       color={255,0,0}));
      connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
              -48},{146,0},{160,0}},                     color={255,0,0}));
      connect(sensorBus.Power, sensorW.W) annotation (Line(
          points={{-30,100},{120,100},{120,-37}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
              {84,-76},{84,-82}},                      color={0,0,0}));
      connect(LPT.shaft_b, powerSensor.flange_a)
        annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
      connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
              {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
              127,255}));
      connect(sensorBus.SHS_Return_T, sensor_T3.T) annotation (Line(
          points={{-30,100},{-30,74},{88,74},{88,58},{134,58},{134,68.4}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      connect(actuatorBus.TCV_SHS, TCV_LPT.opening) annotation (Line(
          points={{30,100},{104,100},{104,78.4}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(TCV_LPT.port_b, sensor_T3.port_b)
        annotation (Line(points={{112,72},{124,72}}, color={0,127,255}));
      connect(actuatorBus.Discharge_OnOff_Throttle, Discharge_OnOff.opening)
        annotation (Line(
          points={{30,100},{186,100},{186,-132},{126,-132},{126,-139.6}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5));
      connect(firstfeedpump1.port_a, Condenser.port_b) annotation (Line(points={{84,-142},
              {78,-142},{78,-128},{146,-128},{146,-112}},       color={0,127,255}));
      connect(firstfeedpump1.port_b, Discharge_OnOff.port_a) annotation (Line(
            points={{104,-142},{112,-142},{112,-146},{118,-146}}, color={0,127,255}));
      connect(TCV_LPT.port_a, LPT.portHP)
        annotation (Line(points={{96,72},{52,72},{52,-30}}, color={0,127,255}));
      connect(Discharge_OnOff.port_b, port_b) annotation (Line(points={{134,-146},{
              144,-146},{144,-160},{-144,-160},{-144,-40},{-160,-40}}, color={0,127,
              255}));
      connect(actuatorBus.Feed_Pump_Speed, firstfeedpump1.inputSignal) annotation (
          Line(
          points={{30,100},{112,100},{112,102},{206,102},{206,-138},{114,-138},{114,
              -132},{94,-132},{94,-135}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(sensorBus.Steam_Pressure,sensor_p. p) annotation (Line(
          points={{-30,100},{-30,60},{-130,60}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(port_a, sensor_p.port) annotation (Line(points={{-160,40},{-124,40},{
              -124,50}}, color={0,127,255}));
      connect(sensor_p.port, sensor_T3.port_a) annotation (Line(points={{-124,50},{
              -124,40},{150,40},{150,72},{144,72}}, color={0,127,255}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-24,2},{24,-2}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={20,-42},
              rotation=180),
            Rectangle(
              extent={{-11.5,3},{11.5,-3}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-1,-28.5},
              rotation=90),
            Rectangle(
              extent={{-4.5,2.5},{4.5,-2.5}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-8.5,-31.5},
              rotation=360),
            Rectangle(
              extent={{-0.800004,5},{29.1996,-5}},
              lineColor={0,0,0},
              origin={-71.1996,-49},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-18,3},{18,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-39,28},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-36,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-31,-10},{-21,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="HPT"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.601938,3},{23.3253,-3}},
              lineColor={0,0,0},
              origin={22.6019,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.341463,2},{13.6587,-2}},
              lineColor={0,0,0},
              origin={20,-44.3415},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.41463,2.0001},{56.5851,-2.0001}},
              lineColor={0,0,0},
              origin={18.5851,-46.0001},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-46,-40},{-34,-52}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{-56,49},{-38,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-46,49},{-48,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-56,63},{-38,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-45,49},{-49,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Polygon(
              points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{7,-10},{17,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="LPT"),
            Rectangle(
              extent={{-4,-40},{22,-48}},
              lineColor={238,46,47},
              pattern=LinePattern.None,
              lineThickness=1,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={28,108,200}),
            Line(
              points={{-4,-44},{22,-44}},
              color={255,0,0},
              thickness=1)}),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=1000,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
    end SteamTurbine_Basic_DirectCoupling;

    model SteamTurbine_Basic_NoFeedHeat_mFlow_Control "Two stage BOP model"

      // Modified from

      extends
        NHES.Systems.BalanceOfPlant.RankineCycle.BaseClasses.Partial_SubSystem_C(
        redeclare replaceable
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp
          CS,
        redeclare replaceable
          NHES.Systems.BalanceOfPlant.RankineCycle.ControlSystems.ED_Dummy ED,
        redeclare replaceable
          NHES.Systems.BalanceOfPlant.RankineCycle.Data.TESTurbine data(
          p_condensor=7000,
          V_FeedwaterMixVolume=10,
          V_Header=10,
          R_entry=8e4,
          valve_SHS_mflow=30,
          valve_SHS_dp_nominal=1200000,
          valve_TCV_LPT_mflow=30,
          valve_TCV_LPT_dp_nominal=10000,
          InternalBypassValve_mflow_small=0,
          InternalBypassValve_p_spring=15000000,
          InternalBypassValve_K=40,
          LPT_p_in_nominal=1200000,
          LPT_p_exit_nominal=7000,
          LPT_T_in_nominal=491.15,
          LPT_nominal_mflow=27.4,
          LPT_efficiency=1,
          firstfeedpump_p_nominal=2000000,
          secondfeedpump_p_nominal=2000000));

      replaceable
        NHES.Systems.BalanceOfPlant.RankineCycle.Data.IntermediateTurbineInitialisation
        init(
        FeedwaterMixVolume_p_start=3000000,
        FeedwaterMixVolume_h_start=2e6,
        InternalBypassValve_dp_start=3500000,
        InternalBypassValve_mflow_start=0.1,
        HPT_p_a_start=3000000,
        HPT_p_b_start=10000,
        HPT_T_a_start=523.15,
        HPT_T_b_start=333.15)
        annotation (Placement(transformation(extent={{68,120},{88,140}})));

      NHES.Fluid.Vessels.IdealCondenser Condenser(
        p=data.p_condensor,
        V_total=data.V_condensor,
        V_liquid_start=init.condensor_V_liquid_start)
        annotation (Placement(transformation(extent={{20,-24},{-4,0}})));

      NHES.Electrical.Generator generator1(J=data.generator_MoI) annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={90,20})));

      TRANSFORM.Electrical.Sensors.PowerSensor sensorW
        annotation (Placement(transformation(extent={{110,10},{130,30}})));

      Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
        annotation (Placement(transformation(extent={{40,30},{60,10}})));

      TRANSFORM.Fluid.Machines.SteamTurbine LPT(
        nUnits=1,
        energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
        eta_mech=data.LPT_efficiency,
        redeclare model Eta_wetSteam =
            TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
            ( eta_nominal=0.9),
        p_a_start=init.LPT_p_a_start,
        p_b_start=init.LPT_p_b_start,
        T_a_start=init.LPT_T_a_start,
        T_b_start=init.LPT_T_b_start,
        m_flow_nominal=data.LPT_nominal_mflow,
        p_inlet_nominal=data.LPT_p_in_nominal,
        p_outlet_nominal=data.LPT_p_exit_nominal,
        T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=180,
            origin={0,26})));
      TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
            Modelica.Media.Water.StandardWater, redeclare function iconUnit =
            TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                           annotation (Placement(
            transformation(
            extent={{-86,34},{-66,54}},
            rotation=0)));
      NHES.Fluid.Sensors.stateSensor stateSensor1(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-18,-84},{-44,-56}})));
      NHES.Fluid.Sensors.stateSensor stateSensor2(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-132,6},{-108,34}})));
      NHES.Fluid.Sensors.stateSensor stateSensor3(redeclare package Medium =
            Modelica.Media.Water.StandardWater)
        annotation (Placement(transformation(extent={{-34,6},{-10,34}})));
      TRANSFORM.Fluid.Machines.Pump_Controlled firstfeedpump1(
        redeclare package Medium = Modelica.Media.Water.StandardWater,
        p_a_start=10000,
        p_b_start=1100000,
        redeclare model FlowChar =
            TRANSFORM.Fluid.Machines.BaseClasses.PumpCharacteristics.Flow.PerformanceCurve,
        redeclare model EfficiencyChar =
            TRANSFORM.Fluid.Machines.BaseClasses.PumpCharacteristics.Efficiency.Constant,
        N_nominal=1500,
        dp_nominal=1200000,
        m_flow_nominal=26,
        controlType="m_flow",
        use_port=true)
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=0,
            origin={54,-64})));

    initial equation

    equation

      connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{100,20},
              {110,20}},                               color={255,0,0}));
      connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,20},{
              144,20},{144,0},{160,0}},                  color={255,0,0}));
      connect(sensorBus.Power, sensorW.W) annotation (Line(
          points={{-30,100},{-30,74},{120,74},{120,31}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,6},{-3,6}},
          horizontalAlignment=TextAlignment.Right));
      connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{60,20},
              {80,20}},                                color={0,0,0}));
      connect(LPT.shaft_b, powerSensor.flange_a)
        annotation (Line(points={{10,26},{32,26},{32,20},{40,20}},
                                                              color={0,0,0}));
      connect(sensorBus.Steam_Pressure,sensor_p. p) annotation (Line(
          points={{-30,100},{-30,38},{-60,38},{-60,44},{-70,44}},
          color={239,82,82},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(Condenser.port_a, LPT.portLP) annotation (Line(points={{16.4,
              -8.88178e-16},{16.4,20},{10,20}},
                                     color={0,127,255}));
      connect(stateSensor1.port_b, port_b) annotation (Line(points={{-44,-70},{
              -144,-70},{-144,-40},{-160,-40}}, color={0,127,255}));
      connect(port_a, stateSensor2.port_a) annotation (Line(points={{-160,40},{
              -136,40},{-136,20},{-132,20}}, color={0,127,255}));
      connect(LPT.portHP, stateSensor3.port_b)
        annotation (Line(points={{-10,20},{-10,20}}, color={0,127,255}));
      connect(sensor_p.port, stateSensor3.port_a)
        annotation (Line(points={{-76,34},{-76,20},{-34,20}},
                                                     color={0,127,255}));
      connect(Condenser.port_b, firstfeedpump1.port_a) annotation (Line(points=
              {{8,-24},{8,-50},{68,-50},{68,-64},{64,-64}}, color={0,127,255}));
      connect(stateSensor1.port_a, firstfeedpump1.port_b) annotation (Line(
            points={{-18,-70},{38,-70},{38,-64},{44,-64}}, color={0,127,255}));
      connect(actuatorBus.Feed_Pump_mFlow, firstfeedpump1.inputSignal)
        annotation (Line(
          points={{30,100},{30,-48},{54,-48},{54,-57}},
          color={111,216,99},
          pattern=LinePattern.Dash,
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(stateSensor2.port_b, stateSensor3.port_a)
        annotation (Line(points={{-108,20},{-34,20}}, color={0,127,255}));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,
                -140},{160,140}}),                                graphics={
            Rectangle(
              extent={{-24,2},{24,-2}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={20,-42},
              rotation=180),
            Rectangle(
              extent={{-11.5,3},{11.5,-3}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-1,-28.5},
              rotation=90),
            Rectangle(
              extent={{-4.5,2.5},{4.5,-2.5}},
              lineColor={0,0,0},
              fillColor={64,164,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-8.5,-31.5},
              rotation=360),
            Rectangle(
              extent={{-0.800004,5},{29.1996,-5}},
              lineColor={0,0,0},
              origin={-71.1996,-49},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-18,3},{18,-3}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder,
              origin={-39,28},
              rotation=-90),
            Rectangle(
              extent={{-1.81332,3},{66.1869,-3}},
              lineColor={0,0,0},
              origin={-18.1867,-3},
              rotation=0,
              fillColor={135,135,135},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-70,46},{-36,34}},
              lineColor={0,0,0},
              fillColor={66,200,200},
              fillPattern=FillPattern.HorizontalCylinder),
            Polygon(
              points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-31,-10},{-21,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="HPT"),
            Ellipse(
              extent={{46,12},{74,-14}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.601938,3},{23.3253,-3}},
              lineColor={0,0,0},
              origin={22.6019,-29},
              rotation=0,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.43805,2.7864},{15.9886,-2.7864}},
              lineColor={0,0,0},
              origin={45.2136,-41.989},
              rotation=90,
              fillColor={0,128,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{32,-42},{60,-68}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-0.373344,2},{13.6267,-2}},
              lineColor={0,0,0},
              origin={18.3733,-56},
              rotation=0,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-0.341463,2},{13.6587,-2}},
              lineColor={0,0,0},
              origin={20,-44.3415},
              rotation=-90,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Rectangle(
              extent={{-1.41463,2.0001},{56.5851,-2.0001}},
              lineColor={0,0,0},
              origin={18.5851,-46.0001},
              rotation=180,
              fillColor={0,0,255},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-46,-40},{-34,-52}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={0,100,199}),
            Polygon(
              points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder),
            Ellipse(
              extent={{-56,49},{-38,31}},
              lineColor={95,95,95},
              fillColor={175,175,175},
              fillPattern=FillPattern.Sphere),
            Rectangle(
              extent={{-46,49},{-48,61}},
              lineColor={0,0,0},
              fillColor={95,95,95},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent={{-56,63},{-38,61}},
              lineColor={0,0,0},
              fillColor={181,0,0},
              fillPattern=FillPattern.HorizontalCylinder),
            Ellipse(
              extent={{-45,49},{-49,31}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={162,162,0}),
            Text(
              extent={{55,-10},{65,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="G"),
            Text(
              extent={{41,-62},{51,-48}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="C"),
            Polygon(
              points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
              lineColor={0,0,0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={255,255,255}),
            Polygon(
              points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
              lineColor={0,0,0},
              fillColor={0,114,208},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{7,-10},{17,4}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              textString="LPT"),
            Rectangle(
              extent={{-4,-40},{22,-48}},
              lineColor={238,46,47},
              pattern=LinePattern.None,
              lineThickness=1,
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={28,108,200}),
            Line(
              points={{-4,-44},{22,-44}},
              color={255,0,0},
              thickness=1)}),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-160,-140},{
                160,140}})),
        experiment(
          StopTime=1000,
          Interval=10,
          __Dymola_Algorithm="Esdirk45a"),
        Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
    end SteamTurbine_Basic_NoFeedHeat_mFlow_Control;

    package HTGR_RankineCycles
      model SteamTurbine_L2_ClosedFeedHeat_HTGR "Two stage BOP model"
        extends BaseClasses.Partial_SubSystem_C(
          redeclare replaceable
            ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
          redeclare replaceable ControlSystems.ED_Dummy ED,
          redeclare replaceable Data.Turbine_2 data(InternalBypassValve_p_spring=
                6500000));

        TRANSFORM.Fluid.Machines.SteamTurbine HPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          Q_units_start={1e7},
          eta_mech=data.HPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=init.HPT_p_a_start,
          p_b_start=init.HPT_p_b_start,
          T_a_start=init.HPT_T_a_start,
          T_b_start=init.HPT_T_b_start,
          m_flow_nominal=data.HPT_nominal_mflow,
          p_inlet_nominal= data.p_in_nominal,
          p_outlet_nominal=data.HPT_p_exit_nominal,
          T_nominal=data.HPT_T_in_nominal)
          annotation (Placement(transformation(extent={{32,22},{52,42}})));

        Fluid.Vessels.IdealCondenser Condenser(
          p= data.p_condensor,
          V_total=data.V_condensor,
          V_liquid_start=init.condensor_V_liquid_start)
          annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{6,6},{-6,-6}},
              rotation=180,
              origin={22,40})));

        TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare function iconUnit =
              TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                             annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-18,60})));

        TRANSFORM.Fluid.Valves.ValveLinear TCV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=data.valve_TCV_dp_nominal,
          m_flow_nominal=data.valve_TCV_mflow)
                             annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-4,40})));

        TRANSFORM.Fluid.Machines.SteamTurbine LPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          Q_units_start={1e7},
          eta_mech=data.LPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=init.LPT_p_a_start,
          p_b_start=init.LPT_p_b_start,
          T_a_start=init.LPT_T_a_start,
          T_b_start=init.LPT_T_b_start,
          partialArc_nominal=2,
          m_flow_nominal=data.LPT_nominal_mflow,
          use_Stodola=true,
          p_inlet_nominal= data.LPT_p_in_nominal,
          p_outlet_nominal=data.LPT_p_exit_nominal,
          T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={42,-6})));

        TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(redeclare
            package Medium = Modelica.Media.Water.StandardWater, V=data.V_tee,
          p_start=init.tee_p_start,
          T_start=init.moisturesep_T_start)
          annotation (Placement(transformation(extent={{-10,10},{10,-10}},
              rotation=90,
              origin={82,24})));

        TRANSFORM.Fluid.Valves.ValveLinear LPT_Bypass(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=data.valve_LPT_Bypass_dp_nominal,
          m_flow_nominal=data.valve_LPT_Bypass_mflow)   annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={82,-26})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T2(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-134,-40})));

        TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                                 firstfeedpump(redeclare
            package Medium =
              Modelica.Media.Water.StandardWater,
          use_input=false,
          p_nominal=data.firstfeedpump_p_nominal,
          allowFlowReversal=false)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={108,-144})));

        StagebyStageTurbineSecondary.StagebyStageTurbine.BaseClasses.TRANSFORMMoistureSeparator_MIKK
          Moisture_Separator(redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          p_start=init.moisturesep_p_start,
          T_start=init.moisturesep_T_start,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=data.V_moistureseperator))
          annotation (Placement(transformation(extent={{58,30},{78,50}})));

        Fluid.HeatExchangers.Generic_HXs.NTU_HX_SinglePhase MainFeedwaterHeater(
          NTU=data.MainFeedHeater_NTU,
          K_tube=data.MainFeedHeater_K_tube,
          K_shell=data.MainFeedHeater_K_shell,
          redeclare package Tube_medium = Modelica.Media.Water.StandardWater,
          redeclare package Shell_medium = Modelica.Media.Water.StandardWater,
          V_Tube=data.MainFeedHeater_V_tube,
          V_Shell=data.MainFeedHeater_V_shell,
          p_start_tube=init.MainFeedHeater_p_start_tube,
          h_start_tube_inlet=init.MainFeedHeater_h_start_tube_inlet,
          h_start_tube_outlet=init.MainFeedHeater_h_start_tube_outlet,
          p_start_shell=init.MainFeedHeater_p_start_shell,
          h_start_shell_inlet=init.MainFeedHeater_h_start_shell_inlet,
          h_start_shell_outlet=init.MainFeedHeater_h_start_shell_outlet,
          dp_init_tube=init.MainFeedHeater_dp_init_tube,
          dp_init_shell=init.MainFeedHeater_dp_init_shell,
          Q_init=init.MainFeedHeater_Q_init,
          m_start_tube=init.MainFeedHeater_m_start_tube,
          m_start_shell=init.MainFeedHeater_m_start_shell)
          annotation (Placement(transformation(extent={{40,-118},{60,-138}})));

        TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=init.FeedwaterMixVolume_p_start,
          use_T_start=false,
          h_start=init.FeedwaterMixVolume_h_start,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=data.V_FeedwaterMixVolume),
          nPorts_a=2,
          nPorts_b=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={34,-94})));

        Electrical.Generator      generator1(J=data.generator_MoI)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={10,-38})));

        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_feedwater(R=data.R_feedwater,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={114,-112})));

        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry(R=data.R_entry,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-132,40})));

        TRANSFORM.Fluid.Volumes.MixingVolume header(
          use_T_start=false,
          h_start=init.header_h_start,
          p_start=init.header_p_start,
          nPorts_a=1,
          nPorts_b=1,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=1),
          redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-122,30},{-102,50}})));

        TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p=data.p_boundary,
          T=data.T_boundary,
          nPorts=1)
          annotation (Placement(transformation(extent={{-168,64},{-148,84}})));

        TRANSFORM.Fluid.Valves.ValveLinear TBV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=data.valve_TBV_dp_nominal,
          m_flow_nominal=data.valve_TBV_mflow) annotation (Placement(transformation(
              extent={{-8,8},{8,-8}},
              rotation=180,
              origin={-128,74})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T4(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={80,-144})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T6(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={20,-132})));

        replaceable Data.Turbine_2_init init(FeedwaterMixVolume_h_start=2e6)
          annotation (Placement(transformation(extent={{68,120},{88,140}})));

        TRANSFORM.Fluid.Machines.Pump                pump_SimpleMassFlow2(
          p_a_start=5500000,
          use_T_start=true,
          h_start=1e6,
          N_nominal=1200,
          dp_nominal=10500000,
          m_flow_nominal=25,
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          d_nominal=1000,
          controlType="RPM",
          use_port=true)                                       annotation (
            Placement(transformation(
              extent={{-11,-11},{11,11}},
              rotation=180,
              origin={-85,-41})));
        TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume1(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=init.FeedwaterMixVolume_p_start,
          use_T_start=false,
          h_start=init.FeedwaterMixVolume_h_start,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=data.V_FeedwaterMixVolume),
          nPorts_a=1,
          nPorts_b=1) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={86,-112})));
      initial equation

      equation

        connect(HPT.portHP, sensor_T1.port_b) annotation (Line(
            points={{32,38},{30,38},{30,40},{28,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
            points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
            points={{4,40},{16,40}},
            color={0,127,255},
            thickness=0.5));
        connect(LPT.portHP, tee.port_1) annotation (Line(
            points={{48,4},{48,8},{82,8},{82,14}},
            color={0,127,255},
            thickness=0.5));
        connect(tee.port_3, LPT_Bypass.port_a) annotation (Line(
            points={{92,24},{92,0},{82,0},{82,-16}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
            points={{-30,100},{-30,-60},{-134,-60},{-134,-43.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(HPT.shaft_b, LPT.shaft_a) annotation (Line(
            points={{52,32},{52,14},{42,14},{42,4}},
            color={0,0,0},
            pattern=LinePattern.Dash));
        connect(HPT.portLP, Moisture_Separator.port_a) annotation (Line(
            points={{52,38},{58,38},{58,40},{62,40}},
            color={0,127,255},
            thickness=0.5));
        connect(Moisture_Separator.port_b, tee.port_2) annotation (Line(
            points={{74,40},{82,40},{82,34}},
            color={0,127,255},
            thickness=0.5));

        connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
            points={{30.1,100.1},{-4,100.1},{-4,46.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensor_p.port, TCV.port_a)
          annotation (Line(points={{-18,50},{-18,40},{-12,40}}, color={0,127,255}));
        connect(LPT_Bypass.port_b, FeedwaterMixVolume.port_a[1])
          annotation (Line(points={{82,-36},{82,-44},{72,-44},{72,-58},{33.75,-58},
                {33.75,-88}},                                   color={0,127,255}));
        connect(Moisture_Separator.port_Liquid, FeedwaterMixVolume.port_a[2])
          annotation (Line(points={{64,36},{64,-44},{72,-44},{72,-58},{34.25,-58},{
                34.25,-88}},
                       color={0,127,255}));

        connect(LPT.shaft_b, generator1.shaft_a)
          annotation (Line(points={{42,-16},{42,-22},{10,-22},{10,-28}},
                                                       color={0,0,0}));
        connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{10,-48},
                {10,-52},{104,-52},{104,-48},{110,-48}}, color={255,0,0}));
        connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
                -48},{146,0},{160,0}},                     color={255,0,0}));
