        connect(FeedwaterMixVolume.port_b[1], MainFeedwaterHeater.Shell_in)
          annotation (Line(points={{34,-100},{34,-126},{40,-126}},
              color={0,127,255}));
        connect(actuatorBus.Divert_Valve_Position, LPT_Bypass.opening) annotation (
            Line(
            points={{30,100},{114,100},{114,-26},{90,-26}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{6,3},{6,3}},
            horizontalAlignment=TextAlignment.Left));
        connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
            points={{-30,100},{-30,60},{-24,60}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}},
            horizontalAlignment=TextAlignment.Right));
        connect(sensorBus.Power, sensorW.W) annotation (Line(
            points={{-30,100},{120,100},{120,-37}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(port_a, R_entry.port_a)
          annotation (Line(points={{-160,40},{-139,40}}, color={0,127,255}));
        connect(R_entry.port_b, header.port_a[1])
          annotation (Line(points={{-125,40},{-118,40}}, color={0,127,255}));
        connect(header.port_b[1], TCV.port_a)
          annotation (Line(points={{-106,40},{-60,40},{-60,40},{-12,40}},
                                                        color={0,127,255}));
        connect(TBV.port_a, TCV.port_a) annotation (Line(points={{-120,74},{-104,74},
                {-104,40},{-12,40}}, color={0,127,255}));
        connect(boundary.ports[1], TBV.port_b)
          annotation (Line(points={{-148,74},{-136,74}}, color={0,127,255}));
        connect(actuatorBus.TBV, TBV.opening) annotation (Line(
            points={{30,100},{-128,100},{-128,80.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(firstfeedpump.port_b, sensor_T4.port_b) annotation (Line(points={{98,-144},
                {90,-144}},                              color={0,127,255}));
        connect(sensor_T4.port_a, MainFeedwaterHeater.Tube_in) annotation (Line(
              points={{70,-144},{64,-144},{64,-132},{60,-132}}, color={0,127,255}));
        connect(MainFeedwaterHeater.Tube_out, sensor_T6.port_a)
          annotation (Line(points={{40,-132},{30,-132}}, color={0,127,255}));
        connect(Condenser.port_b, firstfeedpump.port_a) annotation (Line(points={{146,
                -112},{146,-144},{118,-144}},         color={0,127,255}));
        connect(actuatorBus.Feed_Pump_Speed,pump_SimpleMassFlow2. inputSignal)
          annotation (Line(
            points={{30,100},{-56,100},{-56,-26},{-100,-26},{-100,-56},{-85,-56},{
                -85,-48.7}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(MainFeedwaterHeater.Shell_out, FeedwaterMixVolume1.port_a[1])
          annotation (Line(points={{60,-126},{72,-126},{72,-112},{80,-112}}, color=
                {0,127,255}));
        connect(FeedwaterMixVolume1.port_b[1], R_feedwater.port_a)
          annotation (Line(points={{92,-112},{107,-112}}, color={0,127,255}));
        connect(R_feedwater.port_b, Condenser.port_a) annotation (Line(points={{121,
                -112},{130,-112},{130,-84},{152,-84},{152,-88},{153,-88},{153,-92}},
              color={0,127,255}));
        connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{48,-16},{52,
                -16},{52,-74},{153,-74},{153,-92}}, color={0,127,255}));
        connect(port_b, sensor_T2.port_b)
          annotation (Line(points={{-160,-40},{-144,-40}}, color={0,127,255}));
        connect(sensor_T2.port_a, pump_SimpleMassFlow2.port_b) annotation (Line(
              points={{-124,-40},{-110,-40},{-110,-41},{-96,-41}}, color={0,127,255}));
        connect(pump_SimpleMassFlow2.port_a, sensor_T6.port_b) annotation (Line(
              points={{-74,-41},{-6,-41},{-6,-132},{10,-132}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-24,2},{24,-2}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={20,-42},
                rotation=180),
              Rectangle(
                extent={{-11.5,3},{11.5,-3}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-1,-28.5},
                rotation=90),
              Rectangle(
                extent={{-4.5,2.5},{4.5,-2.5}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-8.5,-31.5},
                rotation=360),
              Rectangle(
                extent={{-0.800004,5},{29.1996,-5}},
                lineColor={0,0,0},
                origin={-71.1996,-49},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-18,3},{18,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-39,28},
                rotation=-90),
              Rectangle(
                extent={{-1.81332,3},{66.1869,-3}},
                lineColor={0,0,0},
                origin={-18.1867,-3},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-70,46},{-36,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-31,-10},{-21,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="HPT"),
              Ellipse(
                extent={{46,12},{74,-14}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.601938,3},{23.3253,-3}},
                lineColor={0,0,0},
                origin={22.6019,-29},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.43805,2.7864},{15.9886,-2.7864}},
                lineColor={0,0,0},
                origin={45.2136,-41.989},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{32,-42},{60,-68}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.373344,2},{13.6267,-2}},
                lineColor={0,0,0},
                origin={18.3733,-56},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341463,2},{13.6587,-2}},
                lineColor={0,0,0},
                origin={20,-44.3415},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.41463,2.0001},{56.5851,-2.0001}},
                lineColor={0,0,0},
                origin={18.5851,-46.0001},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-46,-40},{-34,-52}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Ellipse(
                extent={{-56,49},{-38,31}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Rectangle(
                extent={{-46,49},{-48,61}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-56,63},{-38,61}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-45,49},{-49,31}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Text(
                extent={{55,-10},{65,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Text(
                extent={{41,-62},{51,-48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Polygon(
                points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255}),
              Polygon(
                points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{7,-10},{17,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="LPT"),
              Rectangle(
                extent={{-4,-40},{22,-48}},
                lineColor={238,46,47},
                pattern=LinePattern.None,
                lineThickness=1,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={28,108,200}),
              Line(
                points={{-4,-44},{22,-44}},
                color={255,0,0},
                thickness=1)}),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=1000,
            Interval=10,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
      end SteamTurbine_L2_ClosedFeedHeat_HTGR;

      model HTGR_Rankine_Cycle_Transient
        extends BaseClasses.Partial_SubSystem(
          redeclare replaceable ControlSystems.CS_Rankine_Xe100_Based_Secondary CS,
          redeclare replaceable ControlSystems.ED_Dummy ED,
          redeclare Data.IdealTurbine data);

        Data.DataInitial_HTGR_Pebble dataInitial(P_LP_Comp_Ref=4000000)
          annotation (Placement(transformation(extent={{78,120},{98,140}})));

        TRANSFORM.Fluid.Machines.SteamTurbine HPT(
          nUnits=1,
          eta_mech=0.93,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=3000000,
          p_b_start=8000,
          T_a_start=673.15,
          T_b_start=343.15,
          m_flow_nominal=200,
          p_inlet_nominal=14000000,
          p_outlet_nominal=2500000,
          T_nominal=673.15)
          annotation (Placement(transformation(extent={{34,24},{54,44}})));
        TRANSFORM.Electrical.PowerConverters.Generator_Basic generator
          annotation (Placement(transformation(extent={{34,-34},{14,-14}})));
        Fluid.Vessels.IdealCondenser Condenser(
          p=10000,
          V_total=2500,
          V_liquid_start=1.2)
          annotation (Placement(transformation(extent={{56,-58},{36,-38}})));
        TRANSFORM.Fluid.Machines.Pump_Controlled pump(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          N_nominal=1200,
          dp_nominal=15000000,
          m_flow_nominal=50,
          d_nominal=1000,
          controlType="RPM",
          use_port=true)
          annotation (Placement(transformation(extent={{-24,-30},{-44,-50}})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{6,6},{-6,-6}},
              rotation=180,
              origin={22,40})));
        TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare function iconUnit =
              TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                             annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-18,76})));
        TRANSFORM.Fluid.Volumes.SimpleVolume volume(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_start=3900000,
          T_start=723.15,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=2),
          use_TraceMassPort=false)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-62,40})));

        TRANSFORM.Fluid.Valves.ValveLinear TCV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=100000,
          m_flow_nominal=50) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-4,40})));
        Modelica.Blocks.Sources.RealExpression Electrical_Power(y=generator.power)
          annotation (Placement(transformation(extent={{-100,106},{-88,120}})));
        TRANSFORM.Fluid.Machines.SteamTurbine LPT(
          nUnits=1,
          eta_mech=0.93,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=3000000,
          p_b_start=8000,
          T_a_start=673.15,
          T_b_start=343.15,
          m_flow_nominal=200,
          p_inlet_nominal=2500000,
          p_outlet_nominal=8000,
          T_nominal=673.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={46,-6})));
        TRANSFORM.Fluid.Volumes.SimpleVolume volume1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_start=3900000,
          T_start=473.15,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=5.0),
          use_TraceMassPort=false)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-4,-40})));
        TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(redeclare
            package Medium = Modelica.Media.Water.StandardWater, V=5,
          p_start=2500000,
          T_start=573.15)
          annotation (Placement(transformation(extent={{-10,10},{10,-10}},
              rotation=90,
              origin={76,26})));
        TRANSFORM.Fluid.Valves.ValveLinear LPT_Bypass(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=100000,
          m_flow_nominal=5)   annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={86,-34})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T2(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-70,-40})));
        TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                                 pump1(redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          use_input=false,
          p_nominal=5500000,
          allowFlowReversal=false)
          annotation (Placement(transformation(extent={{40,-74},{20,-54}})));
        StagebyStageTurbineSecondary.StagebyStageTurbine.BaseClasses.TRANSFORMMoistureSeparator_MIKK
          Moisture_Separator(redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          p_start=2500000,
          T_start=573.15,                         redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume)
          annotation (Placement(transformation(extent={{56,30},{76,50}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{6,-7},{-6,7}},
              rotation=90,
              origin={53,-26})));
        TRANSFORM.Fluid.Valves.ValveLinear TBV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=100000,
          m_flow_nominal=50) annotation (Placement(transformation(
              extent={{-8,8},{8,-8}},
              rotation=180,
              origin={-74,72})));
        TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p=12000000,
          T=573.15,
          nPorts=1)
          annotation (Placement(transformation(extent={{-116,62},{-96,82}})));
        TRANSFORM.Fluid.Interfaces.FluidPort_Flow port_a(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        TRANSFORM.Fluid.Interfaces.FluidPort_State port_b(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-110,-50},{-90,-30}})));
        TRANSFORM.Electrical.Interfaces.ElectricalPowerPort_Flow port_e
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
      initial equation

      equation
        port_e.W = generator.power;

        connect(HPT.portHP, sensor_T1.port_b) annotation (Line(
            points={{34,40},{28,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
            points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.Feed_Pump_Speed, pump.inputSignal) annotation (Line(
            points={{30,100},{116,100},{116,-82},{-34,-82},{-34,-47}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
            points={{-30,100},{-30,76},{-24,76}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
            points={{4,40},{16,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Power, Electrical_Power.y) annotation (Line(
            points={{-30,100},{-80,100},{-80,112},{-84,112},{-84,113},{-87.4,113}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(volume1.port_b, pump.port_a) annotation (Line(points={{-10,-40},{-24,-40}},
                                          color={0,127,255},
            thickness=0.5));
        connect(LPT.portHP, tee.port_1) annotation (Line(
            points={{52,4},{52,8},{76,8},{76,16}},
            color={0,127,255},
            thickness=0.5));
        connect(tee.port_3, LPT_Bypass.port_a) annotation (Line(
            points={{86,26},{86,-24}},
            color={0,127,255},
            thickness=0.5));
        connect(sensor_T2.port_a, pump.port_b)
          annotation (Line(points={{-60,-40},{-44,-40}},color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
            points={{-30,100},{-118,100},{-118,-62},{-70,-62},{-70,-43.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(Condenser.port_b, pump1.port_a) annotation (Line(points={{46,-58},{46,
                -64},{40,-64}},                                           color={0,127,
                255},
            thickness=0.5));
        connect(pump1.port_b, volume1.port_a) annotation (Line(points={{20,-64},{16,-64},
                {16,-40},{2,-40}},                         color={0,127,255},
            thickness=0.5));
        connect(HPT.shaft_b, LPT.shaft_a) annotation (Line(
            points={{54,34},{54,14},{46,14},{46,4}},
            color={0,0,0},
            pattern=LinePattern.Dash));
        connect(actuatorBus.Divert_Valve_Position, LPT_Bypass.opening) annotation (
            Line(
            points={{30,100},{116,100},{116,-34},{94,-34}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(HPT.portLP, Moisture_Separator.port_a) annotation (Line(
            points={{54,40},{60,40}},
            color={0,127,255},
            thickness=0.5));
        connect(Moisture_Separator.port_b, tee.port_2) annotation (Line(
            points={{72,40},{76,40},{76,36}},
            color={0,127,255},
            thickness=0.5));
        connect(Moisture_Separator.port_Liquid, volume1.port_a) annotation (Line(
            points={{62,36},{62,18},{16,18},{16,-40},{2,-40}},
            color={0,127,255},
            thickness=0.5));
        connect(LPT.portLP, sensor_m_flow1.port_a) annotation (Line(
            points={{52,-16},{52,-20},{53,-20}},
            color={0,127,255},
            thickness=0.5));
        connect(sensor_m_flow1.port_b,Condenser. port_a)
          annotation (Line(points={{53,-32},{53,-38}},     color={0,127,255},
            thickness=0.5));

        connect(TBV.port_b, boundary.ports[1]) annotation (Line(points={{-82,72},{-96,
                72}},                                      color={0,127,255}));
        connect(LPT.shaft_b, generator.shaft) annotation (Line(points={{46,-16},{46,-24.1},
                {34.1,-24.1}}, color={0,0,0}));
        connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
            points={{30.1,100.1},{-4,100.1},{-4,46.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(volume.port_b, TBV.port_a) annotation (Line(points={{-56,40},{-46,40},
                {-46,72},{-66,72}}, color={0,127,255}));
        connect(volume.port_b, TCV.port_a)
          annotation (Line(points={{-56,40},{-12,40}}, color={0,127,255}));
        connect(volume.port_b, sensor_p.port) annotation (Line(points={{-56,40},{-34,40},
                {-34,62},{-18,62},{-18,66}}, color={0,127,255}));
        connect(port_a, volume.port_a)
          annotation (Line(points={{-100,40},{-68,40}}, color={0,127,255}));
        connect(sensor_T2.port_b, port_b)
          annotation (Line(points={{-80,-40},{-100,-40}}, color={0,127,255}));
        connect(TBV.opening, actuatorBus.TBV) annotation (Line(points={{-74,78.4},{-74,
                100},{30,100}},       color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(LPT_Bypass.port_b, pump1.port_a)
          annotation (Line(points={{86,-44},{86,-64},{40,-64}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-2.09756,2},{83.9024,-2}},
                lineColor={0,0,0},
                origin={-45.9024,-64},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.81329,5},{66.1867,-5}},
                lineColor={0,0,0},
                origin={-68.1867,-41},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-16,3},{16,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={4,30},
                rotation=-90),
              Rectangle(
                extent={{-1.81332,3},{66.1869,-3}},
                lineColor={0,0,0},
                origin={-18.1867,-3},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-70,46},{-22,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{0,16},{0,-14},{30,-32},{30,36},{0,16}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{11,-8},{21,6}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="T"),
              Ellipse(
                extent={{46,12},{74,-14}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.4,3},{15.5,-3}},
                lineColor={0,0,0},
                origin={30.4272,-29},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.43805,2.7864},{15.9886,-2.7864}},
                lineColor={0,0,0},
                origin={45.2136,-41.989},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{32,-42},{60,-68}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.373344,2},{13.6267,-2}},
                lineColor={0,0,0},
                origin={18.3733,-56},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.487802,2},{19.5122,-2}},
                lineColor={0,0,0},
                origin={20,-38.488},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.243902,2},{9.7562,-2}},
                lineColor={0,0,0},
                origin={-46,-62.244},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.578156,2.1722},{23.1262,-2.1722}},
                lineColor={0,0,0},
                origin={21.4218,-39.828},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-4,-34},{8,-46}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-2,-44},{-6,-48},{10,-48},{6,-44},{-2,-44}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-20,46},{6,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-30,49},{-12,31}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Rectangle(
                extent={{-20,49},{-22,61}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-30,63},{-12,61}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-19,49},{-23,31}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Text(
                extent={{55,-10},{65,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Text(
                extent={{41,-62},{51,-48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Polygon(
                points={{3,-37},{3,-43},{-1,-40},{3,-37}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255})}),                            Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=86400,
            Interval=30,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>The goal of the HTGR models is to obtain a baseline functioning model that can be used to investigate HTGR applications within IES. That being the motivation, there are likely incorrect time constants throughout the system without relevant comparative data to use. Note also that the current core model structure, while this loop is described as a pebble bed (prismatic is pending), is still using the old nuclear core geometry file. This is due to some odd modeling failures during attempts to change. I will modify this description should I obtain the correct core functioning with a reasonable geometry. Using the old core geometry to obtain the correct flow values (flow area, hydraulic diameters, Reynolds numbers) should provide accurate-enough information. </p>
<p>The Dittus-Boelter simple correlation for single phase heat transfer in turbulent flow is used to calculate the heat transfer between the fuel and the coolant, and maximum fuel temperatures appear to agree with literature (~1200C). </p>
<p>Separate HTGR models will be developed for different uses. The primary differentiator is whether a combined cycle is going to be integrated or not. The combined cycle thoerized to be used here takes advantage of the relatively hot waste heat that is produced by an HTGR to boil water at low pressure and send that to a turbine. </p>
<p>No part of this HTGR model should be considered to be optimized. Additionally, thermal mass of the system needs references and then will need to be adjusted (likely through pipes replacing current zero-volume volume nodes) to more appropriately reflect system time constants. </p>
</html>"));
      end HTGR_Rankine_Cycle_Transient;

      model SteamTurbine_Basic_DirectCoupling_HTGR "Two stage BOP model"
        extends BaseClasses.Partial_SubSystem_C(
          redeclare replaceable
            ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
          redeclare replaceable ControlSystems.ED_Dummy ED,
          redeclare replaceable Data.TESTurbine data(
            p_condensor=7000,
            V_FeedwaterMixVolume=10,
            V_Header=10,
            R_entry=8e4,
            valve_SHS_mflow=30,
            valve_SHS_dp_nominal=1200000,
            valve_TCV_LPT_mflow=30,
            valve_TCV_LPT_dp_nominal=10000,
            InternalBypassValve_mflow_small=0,
            InternalBypassValve_p_spring=15000000,
            InternalBypassValve_K=40,
            LPT_p_in_nominal=1200000,
            LPT_p_exit_nominal=7000,
            LPT_T_in_nominal=491.15,
            LPT_nominal_mflow=26.83,
            LPT_efficiency=1,
            firstfeedpump_p_nominal=2000000,
            secondfeedpump_p_nominal=2000000));

        replaceable Data.IntermediateTurbineInitialisation init(
          FeedwaterMixVolume_p_start=3000000,
            FeedwaterMixVolume_h_start=2e6,
          InternalBypassValve_dp_start=3500000,
          InternalBypassValve_mflow_start=0.1,
          HPT_p_a_start=3000000,
          HPT_p_b_start=10000,
          HPT_T_a_start=523.15,
          HPT_T_b_start=333.15)
        annotation (Placement(transformation(extent={{68,120},{88,140}})));

        Fluid.Vessels.IdealCondenser Condenser(
          p= data.p_condensor,
          V_total=data.V_condensor,
          V_liquid_start=init.condensor_V_liquid_start)
          annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

        Electrical.Generator      generator1(J=data.generator_MoI)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={84,-92})));

        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
          annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

        TRANSFORM.Fluid.Machines.SteamTurbine LPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          Q_units_start={2e7},
          eta_mech=data.LPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
              ( eta_nominal=0.9),
          p_a_start=init.LPT_p_a_start,
          p_b_start=init.LPT_p_b_start,
          T_a_start=init.LPT_T_a_start,
          T_b_start=init.LPT_T_b_start,
          m_flow_nominal=data.LPT_nominal_mflow,
          p_inlet_nominal=data.LPT_p_in_nominal,
          p_outlet_nominal=data.LPT_p_exit_nominal,
          T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={46,-40})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T3(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={134,72})));
        TRANSFORM.Fluid.Valves.ValveLinear TCV_LPT(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=data.valve_TCV_LPT_dp_nominal,
          m_flow_nominal=data.valve_TCV_LPT_mflow) annotation (Placement(
              transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={104,72})));
        TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=100000,
          m_flow_nominal=100)
                             annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={126,-146})));
        TRANSFORM.Fluid.Machines.Pump_Controlled firstfeedpump1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_a_start=10000,
          p_b_start=1100000,
          N_nominal=1500,
          dp_nominal=5000000,
          m_flow_nominal=30,
          controlType="RPM",
          use_port=true)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={94,-142})));
        TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare function iconUnit =
              TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                             annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-124,60})));
      initial equation

      equation

        connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
                {84,-106},{104,-106},{104,-48},{110,-48}},
                                                         color={255,0,0}));
        connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
                -48},{146,0},{160,0}},                     color={255,0,0}));
        connect(sensorBus.Power, sensorW.W) annotation (Line(
            points={{-30,100},{120,100},{120,-37}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
                {84,-76},{84,-82}},                      color={0,0,0}));
        connect(LPT.shaft_b, powerSensor.flange_a)
          annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
        connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
                {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
                127,255}));
        connect(sensorBus.SHS_Return_T, sensor_T3.T) annotation (Line(
            points={{-30,100},{-30,74},{88,74},{88,58},{134,58},{134,68.4}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,-6},{-3,-6}},
            horizontalAlignment=TextAlignment.Right));
        connect(actuatorBus.TCV_SHS, TCV_LPT.opening) annotation (Line(
            points={{30,100},{104,100},{104,78.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(TCV_LPT.port_b, sensor_T3.port_b)
          annotation (Line(points={{112,72},{124,72}}, color={0,127,255}));
        connect(actuatorBus.Discharge_OnOff_Throttle, Discharge_OnOff.opening)
          annotation (Line(
            points={{30,100},{186,100},{186,-132},{126,-132},{126,-139.6}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(firstfeedpump1.port_a, Condenser.port_b) annotation (Line(points={{84,-142},
                {78,-142},{78,-128},{146,-128},{146,-112}},       color={0,127,255}));
        connect(firstfeedpump1.port_b, Discharge_OnOff.port_a) annotation (Line(
              points={{104,-142},{112,-142},{112,-146},{118,-146}}, color={0,127,255}));
        connect(TCV_LPT.port_a, LPT.portHP)
          annotation (Line(points={{96,72},{52,72},{52,-30}}, color={0,127,255}));
        connect(Discharge_OnOff.port_b, port_b) annotation (Line(points={{134,-146},{
                144,-146},{144,-160},{-144,-160},{-144,-40},{-160,-40}}, color={0,127,
                255}));
        connect(actuatorBus.Feed_Pump_Speed, firstfeedpump1.inputSignal) annotation (
            Line(
            points={{30,100},{112,100},{112,102},{206,102},{206,-138},{114,-138},{114,
                -132},{94,-132},{94,-135}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(sensorBus.Steam_Pressure,sensor_p. p) annotation (Line(
            points={{-30,100},{-30,60},{-130,60}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}},
            horizontalAlignment=TextAlignment.Right));
        connect(port_a, sensor_p.port) annotation (Line(points={{-160,40},{-124,40},{
                -124,50}}, color={0,127,255}));
        connect(sensor_p.port, sensor_T3.port_a) annotation (Line(points={{-124,50},{
                -124,40},{150,40},{150,72},{144,72}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-24,2},{24,-2}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={20,-42},
                rotation=180),
              Rectangle(
                extent={{-11.5,3},{11.5,-3}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-1,-28.5},
                rotation=90),
              Rectangle(
                extent={{-4.5,2.5},{4.5,-2.5}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-8.5,-31.5},
                rotation=360),
              Rectangle(
                extent={{-0.800004,5},{29.1996,-5}},
                lineColor={0,0,0},
                origin={-71.1996,-49},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-18,3},{18,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-39,28},
                rotation=-90),
              Rectangle(
                extent={{-1.81332,3},{66.1869,-3}},
                lineColor={0,0,0},
                origin={-18.1867,-3},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-70,46},{-36,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-31,-10},{-21,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="HPT"),
              Ellipse(
                extent={{46,12},{74,-14}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.601938,3},{23.3253,-3}},
                lineColor={0,0,0},
                origin={22.6019,-29},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.43805,2.7864},{15.9886,-2.7864}},
                lineColor={0,0,0},
                origin={45.2136,-41.989},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{32,-42},{60,-68}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.373344,2},{13.6267,-2}},
                lineColor={0,0,0},
                origin={18.3733,-56},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341463,2},{13.6587,-2}},
                lineColor={0,0,0},
                origin={20,-44.3415},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.41463,2.0001},{56.5851,-2.0001}},
                lineColor={0,0,0},
                origin={18.5851,-46.0001},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-46,-40},{-34,-52}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Ellipse(
                extent={{-56,49},{-38,31}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Rectangle(
                extent={{-46,49},{-48,61}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-56,63},{-38,61}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-45,49},{-49,31}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Text(
                extent={{55,-10},{65,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Text(
                extent={{41,-62},{51,-48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Polygon(
                points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255}),
              Polygon(
                points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{7,-10},{17,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="LPT"),
              Rectangle(
                extent={{-4,-40},{22,-48}},
                lineColor={238,46,47},
                pattern=LinePattern.None,
                lineThickness=1,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={28,108,200}),
              Line(
                points={{-4,-44},{22,-44}},
                color={255,0,0},
                thickness=1)}),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=1000,
            Interval=10,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
      end SteamTurbine_Basic_DirectCoupling_HTGR;

      model SteamTurbine_OpenFeedHeat_DivertPowerControl_PowerBoostLoop_HTGR
        "Two stage BOP model"
        extends BaseClasses.Partial_SubSystem_C(
          redeclare replaceable
            ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
          redeclare replaceable ControlSystems.ED_Dummy ED,
          redeclare replaceable Data.TESTurbine data(
            p_condensor=7000,
            V_FeedwaterMixVolume=25,
            V_Header=10,
            valve_TCV_mflow=67,
            valve_TCV_dp_nominal=100000,
            valve_SHS_mflow=30,
            valve_SHS_dp_nominal=1200000,
            valve_TCV_LPT_mflow=30,
            valve_TCV_LPT_dp_nominal=10000,
            InternalBypassValve_mflow_small=0,
            InternalBypassValve_p_spring=15000000,
            InternalBypassValve_K=40,
            HPT_efficiency=1,
            LPT_efficiency=1,
            firstfeedpump_p_nominal=2000000,
            secondfeedpump_p_nominal=2000000));

        replaceable Data.IntermediateTurbineInitialisation init(
          FeedwaterMixVolume_p_start=3000000,
            FeedwaterMixVolume_h_start=2e6,
          InternalBypassValve_dp_start=3500000,
          InternalBypassValve_mflow_start=0.1,
          HPT_p_a_start=3000000,
          HPT_p_b_start=10000,
          HPT_T_a_start=523.15,
          HPT_T_b_start=333.15)
        annotation (Placement(transformation(extent={{68,120},{88,140}})));

        Fluid.Vessels.IdealCondenser Condenser(
          p= data.p_condensor,
          V_total=data.V_condensor,
          V_liquid_start=init.condensor_V_liquid_start)
          annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)                                    annotation (Placement(
              transformation(
              extent={{6,6},{-6,-6}},
              rotation=180,
              origin={22,40})));

        TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare function iconUnit =
              TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                             annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-18,60})));

        TRANSFORM.Fluid.Valves.ValveLinear TCV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=data.valve_TCV_dp_nominal,
          m_flow_nominal=data.valve_TCV_mflow)
                             annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-4,40})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T2(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-72,-42})));

        TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                                 firstfeedpump(redeclare
            package Medium =
              Modelica.Media.Water.StandardWater,
          use_input=false,
          p_nominal=data.firstfeedpump_p_nominal,
          allowFlowReversal=false)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={40,-128})));

        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_InternalBypass(R=data.R_bypass,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-24,-2})));

        TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_start=init.FeedwaterMixVolume_p_start,
          use_T_start=true,
          T_start=421.15,
          h_start=init.FeedwaterMixVolume_h_start,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=data.V_FeedwaterMixVolume),
          nPorts_a=1,
          nPorts_b=3) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-30,-40})));

        Electrical.Generator      generator1(J=data.generator_MoI)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={84,-92})));

        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry(R=data.R_entry,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-132,40})));

        TRANSFORM.Fluid.Volumes.MixingVolume header(
          use_T_start=false,
          h_start=init.header_h_start,
          p_start=init.header_p_start,
          nPorts_a=1,
          nPorts_b=2,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=1),
          redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-122,32},{-102,52}})));

        TRANSFORM.Fluid.Machines.Pump                pump_SimpleMassFlow1(
          p_a_start=5500000,
          p_b_start=25000000,
          use_T_start=false,
          T_start=481.15,
          h_start=1e6,
          m_flow_start=50,
          N_nominal=1500,
          dp_nominal=8500000,
          m_flow_nominal=data.controlledfeedpump_mflow_nominal,
          redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          use_port=true)                                       annotation (
            Placement(transformation(
              extent={{-11,-11},{11,11}},
              rotation=180,
              origin={-109,-41})));

        TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p=data.p_boundary,
          T=data.T_boundary,
          nPorts=1)
          annotation (Placement(transformation(extent={{-168,64},{-148,84}})));

        TRANSFORM.Fluid.Valves.ValveLinear PRV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=data.valve_TBV_dp_nominal,
          m_flow_nominal=data.valve_TBV_mflow) annotation (Placement(transformation(
              extent={{-8,8},{8,-8}},
              rotation=180,
              origin={-128,74})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T4(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={0,-128})));

        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
          annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

        Modelica.Fluid.Interfaces.FluidPort_a port_a1(redeclare package Medium =
              Modelica.Media.Water.StandardWater, m_flow)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-102,-170},{-82,-150}}),
              iconTransformation(extent={{-74,-106},{-54,-86}})));

        TRANSFORM.Fluid.Valves.ValveLinear InternalBypass(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=1500000,
          m_flow_nominal=15) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-74,22})));
        TRANSFORM.Fluid.Machines.SteamTurbine HPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          Q_units_start={2e7},
          eta_mech=data.HPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
              ( eta_nominal=0.9),
          p_a_start=init.HPT_p_a_start,
          p_b_start=init.HPT_p_b_start,
          T_a_start=init.HPT_T_a_start,
          T_b_start=init.HPT_T_b_start,
          m_flow_nominal=data.HPT_nominal_mflow,
          p_inlet_nominal=data.p_in_nominal,
          p_outlet_nominal=data.HPT_p_exit_nominal,
          T_nominal=data.HPT_T_in_nominal)
          annotation (Placement(transformation(extent={{32,24},{52,44}})));
        TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          V=data.V_tee,
          p_start=init.tee_p_start,
          T_start=523.15)
          annotation (Placement(transformation(extent={{-10,10},{10,-10}},
              rotation=90,
              origin={90,4})));
        TRANSFORM.Fluid.Machines.SteamTurbine LPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          Q_units_start={2e7},
          eta_mech=data.LPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
              ( eta_nominal=0.9),
          p_a_start=init.LPT_p_a_start,
          p_b_start=init.LPT_p_b_start,
          T_a_start=init.LPT_T_a_start,
          T_b_start=init.LPT_T_b_start,
          m_flow_nominal=data.LPT_nominal_mflow,
          p_inlet_nominal=data.LPT_p_in_nominal,
          p_outlet_nominal=data.LPT_p_exit_nominal,
          T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={46,-40})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a2(redeclare package Medium =
              Modelica.Media.Water.StandardWater, m_flow)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{150,62},{170,82}}),
              iconTransformation(extent={{88,58},{108,78}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b1(redeclare package Medium =
              Modelica.Media.Water.StandardWater, m_flow)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{150,-156},{170,-136}}),
              iconTransformation(extent={{88,-62},{108,-42}})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T3(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={134,72})));
        TRANSFORM.Fluid.Valves.ValveLinear TCV_LPT(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=100,
          dp_nominal=data.valve_TCV_LPT_dp_nominal,
          m_flow_nominal=data.valve_TCV_LPT_mflow) annotation (Placement(
              transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={104,72})));
        TRANSFORM.Fluid.Valves.ValveLinear SHS_charge_control(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=data.valve_SHS_dp_nominal,
          m_flow_nominal=data.valve_SHS_mflow) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-62,-102})));
        TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=400000,
          m_flow_nominal=26) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={126,-146})));
        TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                                 firstfeedpump1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          use_input=false,
          p_nominal=1400000,
          allowFlowReversal=false)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={94,-148})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-136,-42})));
      initial equation

      equation

        connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
            points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
            points={{4,40},{16,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
            points={{-30,100},{-30,12},{-48,12},{-48,-58},{-72,-58},{-72,-45.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
            points={{30.1,100.1},{-4,100.1},{-4,46.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensor_p.port, TCV.port_a)
          annotation (Line(points={{-18,50},{-18,40},{-12,40}}, color={0,127,255}));

        connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
                {84,-106},{104,-106},{104,-48},{110,-48}},
                                                         color={255,0,0}));
        connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
                -48},{146,0},{160,0}},                     color={255,0,0}));
        connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
            points={{-30,100},{-30,60},{-24,60}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}},
            horizontalAlignment=TextAlignment.Right));
        connect(sensorBus.Power, sensorW.W) annotation (Line(
            points={{-30,100},{120,100},{120,-37}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(port_a, R_entry.port_a)
          annotation (Line(points={{-160,40},{-139,40}}, color={0,127,255}));
        connect(R_entry.port_b, header.port_a[1])
          annotation (Line(points={{-125,40},{-122,40},{-122,42},{-118,42}},
                                                         color={0,127,255}));
        connect(header.port_b[1], TCV.port_a)
          annotation (Line(points={{-106,41.5},{-60,41.5},{-60,40},{-12,40}},
                                                        color={0,127,255}));
        connect(PRV.port_a, TCV.port_a) annotation (Line(points={{-120,74},{-104,74},
                {-104,40},{-12,40}}, color={0,127,255}));
        connect(boundary.ports[1],PRV. port_b)
          annotation (Line(points={{-148,74},{-136,74}}, color={0,127,255}));
        connect(actuatorBus.TBV,PRV. opening) annotation (Line(
            points={{30,100},{-128,100},{-128,80.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(firstfeedpump.port_b, sensor_T4.port_b) annotation (Line(points={{30,-128},
                {10,-128}},                              color={0,127,255}));
        connect(pump_SimpleMassFlow1.port_a, sensor_T2.port_b) annotation (Line(
              points={{-98,-41},{-98,-42},{-82,-42}},                      color={0,
                127,255}));
        connect(Condenser.port_b, firstfeedpump.port_a) annotation (Line(points={{146,
                -112},{146,-128},{50,-128}},          color={0,127,255}));
        connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
                {84,-76},{84,-82}},                      color={0,0,0}));
        connect(sensor_T2.port_a, FeedwaterMixVolume.port_a[1]) annotation (Line(
              points={{-62,-42},{-42,-42},{-42,-40},{-36,-40}}, color={0,127,255}));
        connect(FeedwaterMixVolume.port_b[1], R_InternalBypass.port_b)
          annotation (Line(points={{-24,-40.6667},{-24,-9}},
                                                          color={0,127,255}));
        connect(FeedwaterMixVolume.port_b[2], sensor_T4.port_a) annotation (Line(
              points={{-24,-40},{-20,-40},{-20,-128},{-10,-128}},
              color={0,127,255}));
        connect(InternalBypass.port_a, header.port_b[2]) annotation (Line(points={{
                -82,22},{-94,22},{-94,24},{-106,24},{-106,42.5}}, color={0,127,255}));
        connect(InternalBypass.port_b, R_InternalBypass.port_a) annotation (Line(
              points={{-66,22},{-44,22},{-44,20},{-24,20},{-24,5}}, color={0,127,255}));
        connect(actuatorBus.Divert_Valve_Position, InternalBypass.opening)
          annotation (Line(
            points={{30,100},{-74,100},{-74,28.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(HPT.shaft_b,LPT. shaft_a) annotation (Line(
            points={{52,34},{56,34},{56,-24},{46,-24},{46,-30}},
            color={0,0,0},
            pattern=LinePattern.Dash));
        connect(LPT.shaft_b, powerSensor.flange_a)
          annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
        connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
                {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
                127,255}));
        connect(sensor_T1.port_b, HPT.portHP) annotation (Line(points={{28,40},{32,40}},
                                color={0,127,255}));
        connect(HPT.portLP, tee.port_2) annotation (Line(points={{52,40},{72,40},{72,
                36},{90,36},{90,14}}, color={0,127,255}));
        connect(LPT.portHP, tee.port_1) annotation (Line(points={{52,-30},{66,-30},{
                66,-28},{90,-28},{90,-6}}, color={0,127,255}));
        connect(sensorBus.SHS_Return_T, sensor_T3.T) annotation (Line(
            points={{-30,100},{-30,74},{88,74},{88,58},{134,58},{134,68.4}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,-6},{-3,-6}},
            horizontalAlignment=TextAlignment.Right));
        connect(actuatorBus.TCV_SHS, TCV_LPT.opening) annotation (Line(
            points={{30,100},{104,100},{104,78.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(port_a1, SHS_charge_control.port_a) annotation (Line(points={{-92,
                -160},{-92,-102},{-70,-102}}, color={0,127,255}));
        connect(SHS_charge_control.port_b, FeedwaterMixVolume.port_b[3]) annotation (
            Line(points={{-54,-102},{-20,-102},{-20,-39.3333},{-24,-39.3333}}, color=
                {0,127,255}));
        connect(actuatorBus.SHS_throttle, SHS_charge_control.opening) annotation (
            Line(
            points={{30,100},{-90,100},{-90,-84},{-62,-84},{-62,-95.6}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(TCV_LPT.port_b, sensor_T3.port_b)
          annotation (Line(points={{112,72},{124,72}}, color={0,127,255}));
        connect(sensor_T3.port_a, port_a2)
          annotation (Line(points={{144,72},{160,72}}, color={0,127,255}));
        connect(TCV_LPT.port_a, tee.port_3) annotation (Line(points={{96,72},{90,72},
                {90,52},{104,52},{104,4},{100,4}}, color={0,127,255}));
        connect(Discharge_OnOff.port_b, port_b1)
          annotation (Line(points={{134,-146},{160,-146}}, color={0,127,255}));
        connect(actuatorBus.Discharge_OnOff_Throttle, Discharge_OnOff.opening)
          annotation (Line(
            points={{30,100},{186,100},{186,-132},{126,-132},{126,-139.6}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(firstfeedpump1.port_a, Condenser.port_b) annotation (Line(points={{84,
                -148},{78,-148},{78,-128},{146,-128},{146,-112}}, color={0,127,255}));
        connect(firstfeedpump1.port_b, Discharge_OnOff.port_a) annotation (Line(
              points={{104,-148},{112,-148},{112,-146},{118,-146}}, color={0,127,255}));
        connect(actuatorBus.Feed_Pump_Speed, pump_SimpleMassFlow1.inputSignal)
          annotation (Line(
            points={{30,100},{-92,100},{-92,-56},{-109,-56},{-109,-48.7}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(port_b, sensor_m_flow.port_b) annotation (Line(points={{-160,-40},{
                -154,-40},{-154,-42},{-146,-42}}, color={0,127,255}));
        connect(pump_SimpleMassFlow1.port_b, sensor_m_flow.port_a) annotation (Line(
              points={{-120,-41},{-124,-41},{-124,-42},{-126,-42}}, color={0,127,255}));
        connect(sensorBus.Condensor_Output_mflow, sensor_m_flow.m_flow) annotation (
            Line(
            points={{-30,100},{-108,100},{-108,98},{-180,98},{-180,-68},{-136,-68},{
                -136,-45.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-24,2},{24,-2}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={20,-42},
                rotation=180),
              Rectangle(
                extent={{-11.5,3},{11.5,-3}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-1,-28.5},
                rotation=90),
              Rectangle(
                extent={{-4.5,2.5},{4.5,-2.5}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-8.5,-31.5},
                rotation=360),
              Rectangle(
                extent={{-0.800004,5},{29.1996,-5}},
                lineColor={0,0,0},
                origin={-71.1996,-49},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-18,3},{18,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-39,28},
                rotation=-90),
              Rectangle(
                extent={{-1.81332,3},{66.1869,-3}},
                lineColor={0,0,0},
                origin={-18.1867,-3},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-70,46},{-36,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-31,-10},{-21,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="HPT"),
              Ellipse(
                extent={{46,12},{74,-14}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.601938,3},{23.3253,-3}},
                lineColor={0,0,0},
                origin={22.6019,-29},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.43805,2.7864},{15.9886,-2.7864}},
                lineColor={0,0,0},
                origin={45.2136,-41.989},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{32,-42},{60,-68}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.373344,2},{13.6267,-2}},
                lineColor={0,0,0},
                origin={18.3733,-56},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341463,2},{13.6587,-2}},
                lineColor={0,0,0},
                origin={20,-44.3415},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.41463,2.0001},{56.5851,-2.0001}},
                lineColor={0,0,0},
                origin={18.5851,-46.0001},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-46,-40},{-34,-52}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Ellipse(
                extent={{-56,49},{-38,31}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Rectangle(
                extent={{-46,49},{-48,61}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-56,63},{-38,61}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-45,49},{-49,31}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Text(
                extent={{55,-10},{65,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Text(
                extent={{41,-62},{51,-48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Polygon(
                points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255}),
              Polygon(
                points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{7,-10},{17,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="LPT"),
              Rectangle(
                extent={{-4,-40},{22,-48}},
                lineColor={238,46,47},
                pattern=LinePattern.None,
                lineThickness=1,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={28,108,200}),
              Line(
                points={{-4,-44},{22,-44}},
                color={255,0,0},
                thickness=1)}),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=1000,
            Interval=10,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
      end SteamTurbine_OpenFeedHeat_DivertPowerControl_PowerBoostLoop_HTGR;

      model SteamTurbine_OpenFeedHeat_DivertPowerControl_HTGR "Two stage BOP model"
        extends BaseClasses.Partial_SubSystem_C(
          redeclare replaceable
            ControlSystems.CS_SteamTurbine_L2_PressurePowerFeedtemp CS,
          redeclare replaceable ControlSystems.ED_Dummy ED,
          redeclare replaceable Data.TESTurbine data(
            p_condensor=8000,
            V_FeedwaterMixVolume=25,
            V_Header=10,
            valve_TCV_mflow=67,
            valve_TCV_dp_nominal=100000,
            valve_SHS_mflow=30,
            valve_SHS_dp_nominal=600000,
            valve_TCV_LPT_mflow=30,
            valve_TCV_LPT_dp_nominal=10000,
            InternalBypassValve_mflow_small=0,
            InternalBypassValve_p_spring=15000000,
            InternalBypassValve_K=40,
            HPT_p_exit_nominal=700000,
            HPT_T_in_nominal=579.15,
            HPT_nominal_mflow=67,
            HPT_efficiency=1,
            LPT_p_in_nominal=700000,
            LPT_p_exit_nominal=7000,
            LPT_T_in_nominal=523.15,
            LPT_nominal_mflow=20,
            LPT_efficiency=1,
            firstfeedpump_p_nominal=2500000,
            secondfeedpump_p_nominal=2000000));

        replaceable Data.IntermediateTurbineInitialisation init(
          FeedwaterMixVolume_p_start=3000000,
            FeedwaterMixVolume_h_start=2e6,
          InternalBypassValve_dp_start=3500000,
          InternalBypassValve_mflow_start=0.1,
          HPT_p_a_start=3000000,
          HPT_p_b_start=10000,
          HPT_T_a_start=523.15,
          HPT_T_b_start=333.15)
        annotation (Placement(transformation(extent={{68,120},{88,140}})));

        Fluid.Vessels.IdealCondenser Condenser(
          p= data.p_condensor,
          V_total=data.V_condensor,
          V_liquid_start=init.condensor_V_liquid_start)
          annotation (Placement(transformation(extent={{156,-112},{136,-92}})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)                                    annotation (Placement(
              transformation(
              extent={{6,6},{-6,-6}},
              rotation=180,
              origin={22,40})));

        TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare function iconUnit =
              TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                             annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-18,60})));

        TRANSFORM.Fluid.Valves.ValveLinear TCV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=data.valve_TCV_dp_nominal,
          m_flow_nominal=data.valve_TCV_mflow)
                             annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-4,40})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T2(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-72,-42})));

        TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                                 firstfeedpump(redeclare
            package Medium =
              Modelica.Media.Water.StandardWater,
          use_input=false,
          p_nominal=data.firstfeedpump_p_nominal,
          allowFlowReversal=false)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={40,-128})));

        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_InternalBypass(R=data.R_bypass,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={-24,-2})));

        TRANSFORM.Fluid.Volumes.MixingVolume FeedwaterMixVolume(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_start=init.FeedwaterMixVolume_p_start,
          use_T_start=true,
          T_start=421.15,
          h_start=init.FeedwaterMixVolume_h_start,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=data.V_FeedwaterMixVolume),
          nPorts_a=1,
          nPorts_b=3) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-30,-40})));

        Electrical.Generator      generator1(J=data.generator_MoI)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={84,-92})));

        TRANSFORM.Electrical.Sensors.PowerSensor sensorW
          annotation (Placement(transformation(extent={{110,-58},{130,-38}})));

        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry(R=data.R_entry,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-132,40})));

        TRANSFORM.Fluid.Volumes.MixingVolume header(
          use_T_start=false,
          h_start=init.header_h_start,
          p_start=init.header_p_start,
          nPorts_a=1,
          nPorts_b=2,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=1),
          redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-122,32},{-102,52}})));

        TRANSFORM.Fluid.Machines.Pump                pump_SimpleMassFlow1(
          N_nominal=1500,
          dp_nominal=CS.data.p_steam,
          m_flow_nominal=data.controlledfeedpump_mflow_nominal,
          redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          use_port=true)                                       annotation (
            Placement(transformation(
              extent={{-11,-11},{11,11}},
              rotation=180,
              origin={-109,-41})));

        TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p=data.p_boundary,
          T=data.T_boundary,
          nPorts=1)
          annotation (Placement(transformation(extent={{-168,64},{-148,84}})));

        TRANSFORM.Fluid.Valves.ValveLinear PRV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=data.valve_TBV_dp_nominal,
          m_flow_nominal=data.valve_TBV_mflow) annotation (Placement(transformation(
              extent={{-8,8},{8,-8}},
              rotation=180,
              origin={-128,74})));

        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T4(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=180,
              origin={0,-128})));

        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
          annotation (Placement(transformation(extent={{52,-66},{72,-86}})));

        Modelica.Fluid.Interfaces.FluidPort_a port_a1(redeclare package Medium =
              Modelica.Media.Water.StandardWater, m_flow)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-102,-170},{-82,-150}}),
              iconTransformation(extent={{-74,-106},{-54,-86}})));

        TRANSFORM.Fluid.Valves.ValveLinear InternalBypass(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=1000000,
          m_flow_nominal=15) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-74,22})));
        TRANSFORM.Fluid.Machines.SteamTurbine HPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          eta_mech=data.HPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=init.HPT_p_a_start,
          p_b_start=init.HPT_p_b_start,
          T_a_start=init.HPT_T_a_start,
          T_b_start=init.HPT_T_b_start,
          m_flow_nominal=data.HPT_nominal_mflow,
          p_inlet_nominal=data.p_in_nominal,
          p_outlet_nominal=data.HPT_p_exit_nominal,
          T_nominal=data.HPT_T_in_nominal)
          annotation (Placement(transformation(extent={{32,24},{52,44}})));
        TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          V=data.V_tee,
          p_start=init.tee_p_start)
          annotation (Placement(transformation(extent={{-10,10},{10,-10}},
              rotation=90,
              origin={90,4})));
        TRANSFORM.Fluid.Machines.SteamTurbine LPT(
          nUnits=1,
          energyDynamics=TRANSFORM.Types.Dynamics.DynamicFreeInitial,
          eta_mech=data.LPT_efficiency,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant
              ( eta_nominal=0.9),
          p_a_start=init.LPT_p_a_start,
          p_b_start=init.LPT_p_b_start,
          T_a_start=init.LPT_T_a_start,
          T_b_start=init.LPT_T_b_start,
          m_flow_nominal=data.LPT_nominal_mflow,
          p_inlet_nominal=data.LPT_p_in_nominal,
          p_outlet_nominal=data.LPT_p_exit_nominal,
          T_nominal=data.LPT_T_in_nominal) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={46,-40})));
        TRANSFORM.Fluid.Valves.ValveLinear SHS_charge_control(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=data.valve_SHS_dp_nominal,
          m_flow_nominal=data.valve_SHS_mflow) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-62,-102})));
        TRANSFORM.Fluid.Valves.ValveLinear Discharge_OnOff(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          m_flow_start=400,
          dp_nominal=100000000,
          m_flow_nominal=20) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={126,-146})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-136,-42})));
        Modelica.Blocks.Sources.Constant const(k=1)
          annotation (Placement(transformation(extent={{50,-156},{70,-136}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance R_entry1(R=10,
            redeclare package Medium = Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=270,
              origin={-92,-128})));
      initial equation

      equation

        connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
            points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
            points={{4,40},{16,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
            points={{-30,100},{-30,12},{-48,12},{-48,-58},{-72,-58},{-72,-45.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
            points={{30.1,100.1},{-4,100.1},{-4,46.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensor_p.port, TCV.port_a)
          annotation (Line(points={{-18,50},{-18,40},{-12,40}}, color={0,127,255}));

        connect(generator1.portElec, sensorW.port_a) annotation (Line(points={{84,-102},
                {84,-106},{104,-106},{104,-48},{110,-48}},
                                                         color={255,0,0}));
        connect(sensorW.port_b, portElec_b) annotation (Line(points={{130,-48},{146,
                -48},{146,0},{160,0}},                     color={255,0,0}));
        connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
            points={{-30,100},{-30,60},{-24,60}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}},
            horizontalAlignment=TextAlignment.Right));
        connect(sensorBus.Power, sensorW.W) annotation (Line(
            points={{-30,100},{120,100},{120,-37}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(port_a, R_entry.port_a)
          annotation (Line(points={{-160,40},{-139,40}}, color={0,127,255}));
        connect(R_entry.port_b, header.port_a[1])
          annotation (Line(points={{-125,40},{-122,40},{-122,42},{-118,42}},
                                                         color={0,127,255}));
        connect(header.port_b[1], TCV.port_a)
          annotation (Line(points={{-106,41.5},{-60,41.5},{-60,40},{-12,40}},
                                                        color={0,127,255}));
        connect(PRV.port_a, TCV.port_a) annotation (Line(points={{-120,74},{-104,74},
                {-104,40},{-12,40}}, color={0,127,255}));
        connect(boundary.ports[1],PRV. port_b)
          annotation (Line(points={{-148,74},{-136,74}}, color={0,127,255}));
        connect(actuatorBus.TBV,PRV. opening) annotation (Line(
            points={{30,100},{-128,100},{-128,80.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(firstfeedpump.port_b, sensor_T4.port_b) annotation (Line(points={{30,-128},
                {10,-128}},                              color={0,127,255}));
        connect(pump_SimpleMassFlow1.port_a, sensor_T2.port_b) annotation (Line(
              points={{-98,-41},{-98,-42},{-82,-42}},                      color={0,
                127,255}));
        connect(Condenser.port_b, firstfeedpump.port_a) annotation (Line(points={{146,
                -112},{146,-128},{50,-128}},          color={0,127,255}));
        connect(powerSensor.flange_b, generator1.shaft_a) annotation (Line(points={{72,-76},
                {84,-76},{84,-82}},                      color={0,0,0}));
        connect(sensor_T2.port_a, FeedwaterMixVolume.port_a[1]) annotation (Line(
              points={{-62,-42},{-42,-42},{-42,-40},{-36,-40}}, color={0,127,255}));
        connect(FeedwaterMixVolume.port_b[1], R_InternalBypass.port_b)
          annotation (Line(points={{-24,-40.6667},{-24,-9}},
                                                          color={0,127,255}));
        connect(FeedwaterMixVolume.port_b[2], sensor_T4.port_a) annotation (Line(
              points={{-24,-40},{-20,-40},{-20,-128},{-10,-128}},
              color={0,127,255}));
        connect(InternalBypass.port_a, header.port_b[2]) annotation (Line(points={{
                -82,22},{-94,22},{-94,24},{-106,24},{-106,42.5}}, color={0,127,255}));
        connect(InternalBypass.port_b, R_InternalBypass.port_a) annotation (Line(
              points={{-66,22},{-44,22},{-44,20},{-24,20},{-24,5}}, color={0,127,255}));
        connect(actuatorBus.Divert_Valve_Position, InternalBypass.opening)
          annotation (Line(
            points={{30,100},{-74,100},{-74,28.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5), Text(
            string="%first",
            index=-1,
            extent={{-3,6},{-3,6}},
            horizontalAlignment=TextAlignment.Right));
        connect(HPT.shaft_b,LPT. shaft_a) annotation (Line(
            points={{52,34},{56,34},{56,-24},{46,-24},{46,-30}},
            color={0,0,0},
            pattern=LinePattern.Dash));
        connect(LPT.shaft_b, powerSensor.flange_a)
          annotation (Line(points={{46,-50},{46,-76},{52,-76}}, color={0,0,0}));
        connect(LPT.portLP, Condenser.port_a) annotation (Line(points={{52,-50},{52,-58},
                {38,-58},{38,-112},{118,-112},{118,-84},{153,-84},{153,-92}}, color={0,
                127,255}));
        connect(sensor_T1.port_b, HPT.portHP) annotation (Line(points={{28,40},{32,40}},
                                color={0,127,255}));
        connect(HPT.portLP, tee.port_2) annotation (Line(points={{52,40},{72,40},{72,
                36},{90,36},{90,14}}, color={0,127,255}));
        connect(LPT.portHP, tee.port_1) annotation (Line(points={{52,-30},{66,-30},{
                66,-28},{90,-28},{90,-6}}, color={0,127,255}));
        connect(SHS_charge_control.port_b, FeedwaterMixVolume.port_b[3]) annotation (
            Line(points={{-54,-102},{-20,-102},{-20,-39.3333},{-24,-39.3333}}, color=
                {0,127,255}));
        connect(actuatorBus.SHS_throttle, SHS_charge_control.opening) annotation (
            Line(
            points={{30,100},{-90,100},{-90,-84},{-62,-84},{-62,-95.6}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.Feed_Pump_Speed, pump_SimpleMassFlow1.inputSignal)
          annotation (Line(
            points={{30,100},{-92,100},{-92,-56},{-109,-56},{-109,-48.7}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(port_b, sensor_m_flow.port_b) annotation (Line(points={{-160,-40},{
                -154,-40},{-154,-42},{-146,-42}}, color={0,127,255}));
        connect(pump_SimpleMassFlow1.port_b, sensor_m_flow.port_a) annotation (Line(
              points={{-120,-41},{-124,-41},{-124,-42},{-126,-42}}, color={0,127,255}));
        connect(sensorBus.Condensor_Output_mflow, sensor_m_flow.m_flow) annotation (
            Line(
            points={{-30,100},{-108,100},{-108,98},{-180,98},{-180,-68},{-136,-68},{
                -136,-45.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(const.y, Discharge_OnOff.opening) annotation (Line(points={{71,-146},
                {76,-146},{76,-132},{126,-132},{126,-139.6}}, color={0,0,127}));
        connect(Discharge_OnOff.port_a, firstfeedpump.port_a) annotation (Line(points=
               {{118,-146},{114,-146},{114,-128},{50,-128}}, color={0,127,255}));
        connect(Discharge_OnOff.port_b, tee.port_3)
          annotation (Line(points={{134,-146},{134,4},{100,4}}, color={0,127,255}));
        connect(port_a1, R_entry1.port_a)
          annotation (Line(points={{-92,-160},{-92,-135}}, color={0,127,255}));
        connect(R_entry1.port_b, SHS_charge_control.port_a) annotation (Line(points={
                {-92,-121},{-92,-102},{-70,-102}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-24,2},{24,-2}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={20,-42},
                rotation=180),
              Rectangle(
                extent={{-11.5,3},{11.5,-3}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-1,-28.5},
                rotation=90),
              Rectangle(
                extent={{-4.5,2.5},{4.5,-2.5}},
                lineColor={0,0,0},
                fillColor={64,164,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-8.5,-31.5},
                rotation=360),
              Rectangle(
                extent={{-0.800004,5},{29.1996,-5}},
                lineColor={0,0,0},
                origin={-71.1996,-49},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-18,3},{18,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-39,28},
                rotation=-90),
              Rectangle(
                extent={{-1.81332,3},{66.1869,-3}},
                lineColor={0,0,0},
                origin={-18.1867,-3},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-70,46},{-36,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{-42,12},{-42,-18},{-12,-36},{-12,32},{-42,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-31,-10},{-21,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="HPT"),
              Ellipse(
                extent={{46,12},{74,-14}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.601938,3},{23.3253,-3}},
                lineColor={0,0,0},
                origin={22.6019,-29},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.43805,2.7864},{15.9886,-2.7864}},
                lineColor={0,0,0},
                origin={45.2136,-41.989},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{32,-42},{60,-68}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.373344,2},{13.6267,-2}},
                lineColor={0,0,0},
                origin={18.3733,-56},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341463,2},{13.6587,-2}},
                lineColor={0,0,0},
                origin={20,-44.3415},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.41463,2.0001},{56.5851,-2.0001}},
                lineColor={0,0,0},
                origin={18.5851,-46.0001},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-46,-40},{-34,-52}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-44,-50},{-48,-54},{-32,-54},{-36,-50},{-44,-50}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Ellipse(
                extent={{-56,49},{-38,31}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Rectangle(
                extent={{-46,49},{-48,61}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-56,63},{-38,61}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-45,49},{-49,31}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Text(
                extent={{55,-10},{65,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Text(
                extent={{41,-62},{51,-48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Polygon(
                points={{-39,-43},{-39,-49},{-43,-46},{-39,-43}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255}),
              Polygon(
                points={{-4,12},{-4,-18},{26,-36},{26,32},{-4,12}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{7,-10},{17,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="LPT"),
              Rectangle(
                extent={{-4,-40},{22,-48}},
                lineColor={238,46,47},
                pattern=LinePattern.None,
                lineThickness=1,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={28,108,200}),
              Line(
                points={{-4,-44},{22,-44}},
                color={255,0,0},
                thickness=1)}),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=1000,
            Interval=10,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>A two stage turbine rankine cycle with feedwater heating internal to the system - can be externally bypassed or LPT can be bypassed both will feedwater heat post bypass</p>
</html>"));
      end SteamTurbine_OpenFeedHeat_DivertPowerControl_HTGR;

      model HTGR_Rankine_Cycle
        extends BaseClasses.Partial_SubSystem(
          redeclare replaceable ControlSystems.CS_Rankine_Xe100_Based_Secondary CS,
          redeclare replaceable ControlSystems.ED_Dummy ED,
          redeclare Data.IdealTurbine data);

        Data.DataInitial_HTGR_Pebble dataInitial(P_LP_Comp_Ref=4000000)
          annotation (Placement(transformation(extent={{78,120},{98,140}})));

        TRANSFORM.Fluid.Machines.SteamTurbine HPT(
          nUnits=1,
          eta_mech=0.93,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=3000000,
          p_b_start=8000,
          T_a_start=673.15,
          T_b_start=343.15,
          m_flow_nominal=200,
          p_inlet_nominal=14000000,
          p_outlet_nominal=2500000,
          T_nominal=673.15)
          annotation (Placement(transformation(extent={{34,24},{54,44}})));
        TRANSFORM.Electrical.PowerConverters.Generator_Basic generator
          annotation (Placement(transformation(extent={{34,-34},{14,-14}})));
        Fluid.Vessels.IdealCondenser Condenser(
          p=10000,
          V_total=75,
          V_liquid_start=1.2)
          annotation (Placement(transformation(extent={{56,-58},{36,-38}})));
        TRANSFORM.Fluid.Machines.Pump_Controlled pump(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          N_nominal=1200,
          dp_nominal=15000000,
          m_flow_nominal=50,
          d_nominal=1000,
          controlType="RPM",
          use_port=true)
          annotation (Placement(transformation(extent={{-24,-30},{-44,-50}})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{6,6},{-6,-6}},
              rotation=180,
              origin={22,40})));
        TRANSFORM.Fluid.Sensors.Pressure     sensor_p(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare function iconUnit =
              TRANSFORM.Units.Conversions.Functions.Pressure_Pa.to_bar)
                                                             annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-18,76})));
        TRANSFORM.Fluid.Volumes.SimpleVolume volume(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_start=3900000,
          T_start=723.15,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=2),
          use_TraceMassPort=false)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-62,40})));

        TRANSFORM.Fluid.Valves.ValveLinear TCV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=100000,
          m_flow_nominal=50) annotation (Placement(transformation(
              extent={{8,8},{-8,-8}},
              rotation=180,
              origin={-4,40})));
        Modelica.Blocks.Sources.RealExpression Electrical_Power(y=generator.power)
          annotation (Placement(transformation(extent={{-100,106},{-88,120}})));
        TRANSFORM.Fluid.Machines.SteamTurbine LPT(
          nUnits=1,
          eta_mech=0.93,
          redeclare model Eta_wetSteam =
              TRANSFORM.Fluid.Machines.BaseClasses.WetSteamEfficiency.eta_Constant,
          p_a_start=3000000,
          p_b_start=8000,
          T_a_start=673.15,
          T_b_start=343.15,
          m_flow_nominal=200,
          p_inlet_nominal=2500000,
          p_outlet_nominal=8000,
          T_nominal=673.15) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={46,-6})));
        TRANSFORM.Fluid.Volumes.SimpleVolume volume1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p_start=3900000,
          T_start=473.15,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=5.0),
          use_TraceMassPort=false)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-4,-40})));
        TRANSFORM.Fluid.FittingsAndResistances.TeeJunctionVolume tee(redeclare
            package Medium = Modelica.Media.Water.StandardWater, V=5)
          annotation (Placement(transformation(extent={{-10,10},{10,-10}},
              rotation=90,
              origin={76,26})));
        TRANSFORM.Fluid.Valves.ValveLinear LPT_Bypass(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=100000,
          m_flow_nominal=2.5) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={86,-34})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T2(redeclare package Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={-70,-40})));
        TRANSFORM.Fluid.Machines.Pump_PressureBooster
                                                 pump1(redeclare package Medium =
              Modelica.Media.Water.StandardWater,
          use_input=false,
          p_nominal=2000000,
          allowFlowReversal=false)
          annotation (Placement(transformation(extent={{40,-74},{20,-54}})));
        StagebyStageTurbineSecondary.StagebyStageTurbine.BaseClasses.TRANSFORMMoistureSeparator_MIKK
          Moisture_Separator(redeclare package Medium =
              Modelica.Media.Water.StandardWater, redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume)
          annotation (Placement(transformation(extent={{56,30},{76,50}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)            annotation (Placement(
              transformation(
              extent={{6,-7},{-6,7}},
              rotation=90,
              origin={53,-26})));
        TRANSFORM.Fluid.Valves.ValveLinear TBV(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          dp_nominal=100000,
          m_flow_nominal=50) annotation (Placement(transformation(
              extent={{-8,8},{8,-8}},
              rotation=180,
              origin={-74,72})));
        TRANSFORM.Fluid.BoundaryConditions.Boundary_pT boundary(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p=12000000,
          T=573.15,
          nPorts=1)
          annotation (Placement(transformation(extent={{-116,62},{-96,82}})));
        TRANSFORM.Fluid.Interfaces.FluidPort_Flow port_a(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        TRANSFORM.Fluid.Interfaces.FluidPort_State port_b(redeclare package
            Medium =
              Modelica.Media.Water.StandardWater)
          annotation (Placement(transformation(extent={{-110,-50},{-90,-30}})));
        TRANSFORM.Electrical.Interfaces.ElectricalPowerPort_Flow port_e
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
      initial equation

      equation
        port_e.W = generator.power;

        connect(HPT.portHP, sensor_T1.port_b) annotation (Line(
            points={{34,40},{28,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Steam_Temperature, sensor_T1.T) annotation (Line(
            points={{-30,100},{4,100},{4,50},{22,50},{22,42.16}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.Feed_Pump_Speed, pump.inputSignal) annotation (Line(
            points={{30,100},{116,100},{116,-82},{-34,-82},{-34,-47}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Steam_Pressure, sensor_p.p) annotation (Line(
            points={{-30,100},{-30,76},{-24,76}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(TCV.port_b, sensor_T1.port_a) annotation (Line(
            points={{4,40},{16,40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Power, Electrical_Power.y) annotation (Line(
            points={{-30,100},{-80,100},{-80,112},{-84,112},{-84,113},{-87.4,113}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(volume1.port_b, pump.port_a) annotation (Line(points={{-10,-40},{-24,-40}},
                                          color={0,127,255},
            thickness=0.5));
        connect(LPT.portHP, tee.port_1) annotation (Line(
            points={{52,4},{52,8},{76,8},{76,16}},
            color={0,127,255},
            thickness=0.5));
        connect(tee.port_3, LPT_Bypass.port_a) annotation (Line(
            points={{86,26},{86,-24}},
            color={0,127,255},
            thickness=0.5));
        connect(LPT_Bypass.port_b, volume1.port_a) annotation (Line(
            points={{86,-44},{86,-72},{16,-72},{16,-40},{2,-40}},
            color={0,127,255},
            thickness=0.5));
        connect(sensor_T2.port_a, pump.port_b)
          annotation (Line(points={{-60,-40},{-44,-40}},color={0,127,255},
            thickness=0.5));
        connect(sensorBus.Feedwater_Temp, sensor_T2.T) annotation (Line(
            points={{-30,100},{-118,100},{-118,-62},{-70,-62},{-70,-43.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(Condenser.port_b, pump1.port_a) annotation (Line(points={{46,-58},{46,
                -64},{40,-64}},                                           color={0,127,
                255},
            thickness=0.5));
        connect(pump1.port_b, volume1.port_a) annotation (Line(points={{20,-64},{16,-64},
                {16,-40},{2,-40}},                         color={0,127,255},
            thickness=0.5));
        connect(HPT.shaft_b, LPT.shaft_a) annotation (Line(
            points={{54,34},{54,14},{46,14},{46,4}},
            color={0,0,0},
            pattern=LinePattern.Dash));
        connect(actuatorBus.Divert_Valve_Position, LPT_Bypass.opening) annotation (
            Line(
            points={{30,100},{116,100},{116,-34},{94,-34}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(HPT.portLP, Moisture_Separator.port_a) annotation (Line(
            points={{54,40},{60,40}},
            color={0,127,255},
            thickness=0.5));
        connect(Moisture_Separator.port_b, tee.port_2) annotation (Line(
            points={{72,40},{76,40},{76,36}},
            color={0,127,255},
            thickness=0.5));
        connect(Moisture_Separator.port_Liquid, volume1.port_a) annotation (Line(
            points={{62,36},{62,18},{16,18},{16,-40},{2,-40}},
            color={0,127,255},
            thickness=0.5));
        connect(LPT.portLP, sensor_m_flow1.port_a) annotation (Line(
            points={{52,-16},{52,-20},{53,-20}},
            color={0,127,255},
            thickness=0.5));
        connect(sensor_m_flow1.port_b,Condenser. port_a)
          annotation (Line(points={{53,-32},{53,-38}},     color={0,127,255},
            thickness=0.5));

        connect(TBV.port_b, boundary.ports[1]) annotation (Line(points={{-82,72},{-96,
                72}},                                      color={0,127,255}));
        connect(LPT.shaft_b, generator.shaft) annotation (Line(points={{46,-16},{46,-24.1},
                {34.1,-24.1}}, color={0,0,0}));
        connect(actuatorBus.opening_TCV, TCV.opening) annotation (Line(
            points={{30.1,100.1},{-4,100.1},{-4,46.4}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(volume.port_b, TBV.port_a) annotation (Line(points={{-56,40},{-46,40},
                {-46,72},{-66,72}}, color={0,127,255}));
        connect(volume.port_b, TCV.port_a)
          annotation (Line(points={{-56,40},{-12,40}}, color={0,127,255}));
        connect(volume.port_b, sensor_p.port) annotation (Line(points={{-56,40},{-34,40},
                {-34,62},{-18,62},{-18,66}}, color={0,127,255}));
        connect(port_a, volume.port_a)
          annotation (Line(points={{-100,40},{-68,40}}, color={0,127,255}));
        connect(sensor_T2.port_b, port_b)
          annotation (Line(points={{-80,-40},{-100,-40}}, color={0,127,255}));
        connect(TBV.opening, actuatorBus.TBV) annotation (Line(points={{-74,78.4},{-74,
                100},{30,100}},       color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-2.09756,2},{83.9024,-2}},
                lineColor={0,0,0},
                origin={-45.9024,-64},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.81329,5},{66.1867,-5}},
                lineColor={0,0,0},
                origin={-68.1867,-41},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-16,3},{16,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={4,30},
                rotation=-90),
              Rectangle(
                extent={{-1.81332,3},{66.1869,-3}},
                lineColor={0,0,0},
                origin={-18.1867,-3},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-70,46},{-22,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{0,16},{0,-14},{30,-32},{30,36},{0,16}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{11,-8},{21,6}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="T"),
              Ellipse(
                extent={{46,12},{74,-14}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.4,3},{15.5,-3}},
                lineColor={0,0,0},
                origin={30.4272,-29},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.43805,2.7864},{15.9886,-2.7864}},
                lineColor={0,0,0},
                origin={45.2136,-41.989},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{32,-42},{60,-68}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-0.373344,2},{13.6267,-2}},
                lineColor={0,0,0},
                origin={18.3733,-56},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.487802,2},{19.5122,-2}},
                lineColor={0,0,0},
                origin={20,-38.488},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.243902,2},{9.7562,-2}},
                lineColor={0,0,0},
                origin={-46,-62.244},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.578156,2.1722},{23.1262,-2.1722}},
                lineColor={0,0,0},
                origin={21.4218,-39.828},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-4,-34},{8,-46}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-2,-44},{-6,-48},{10,-48},{6,-44},{-2,-44}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-20,46},{6,34}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-30,49},{-12,31}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Rectangle(
                extent={{-20,49},{-22,61}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-30,63},{-12,61}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-19,49},{-23,31}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Text(
                extent={{55,-10},{65,4}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Text(
                extent={{41,-62},{51,-48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Polygon(
                points={{3,-37},{3,-43},{-1,-40},{3,-37}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255})}),                            Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=86400,
            Interval=30,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>The goal of the HTGR models is to obtain a baseline functioning model that can be used to investigate HTGR applications within IES. That being the motivation, there are likely incorrect time constants throughout the system without relevant comparative data to use. Note also that the current core model structure, while this loop is described as a pebble bed (prismatic is pending), is still using the old nuclear core geometry file. This is due to some odd modeling failures during attempts to change. I will modify this description should I obtain the correct core functioning with a reasonable geometry. Using the old core geometry to obtain the correct flow values (flow area, hydraulic diameters, Reynolds numbers) should provide accurate-enough information. </p>
<p>The Dittus-Boelter simple correlation for single phase heat transfer in turbulent flow is used to calculate the heat transfer between the fuel and the coolant, and maximum fuel temperatures appear to agree with literature (~1200C). </p>
<p>Separate HTGR models will be developed for different uses. The primary differentiator is whether a combined cycle is going to be integrated or not. The combined cycle thoerized to be used here takes advantage of the relatively hot waste heat that is produced by an HTGR to boil water at low pressure and send that to a turbine. </p>
<p>No part of this HTGR model should be considered to be optimized. Additionally, thermal mass of the system needs references and then will need to be adjusted (likely through pipes replacing current zero-volume volume nodes) to more appropriately reflect system time constants. </p>
</html>"));
      end HTGR_Rankine_Cycle;
    end HTGR_RankineCycles;

    package StagebyStageTurbineSecondary

      package Examples
        extends Modelica.Icons.ExamplesPackage;

        model Eight_Stage_Turbine
          "This model is based on NuScale design documentation, intending to match as closely as possible the 100% power rating found there."
          extends Modelica.Icons.Example;
          constant Real pi = Modelica.Constants.pi;
          parameter Modelica.Units.SI.Velocity vthes1=0;
          parameter Modelica.Units.SI.Velocity vther1=0;
          parameter Modelica.Units.SI.Velocity vthes2=0;
          parameter Modelica.Units.SI.Velocity vther2=0;
          parameter Modelica.Units.SI.Velocity vthes3=0;
          parameter Modelica.Units.SI.Velocity vther3=0;
          parameter Modelica.Units.SI.Velocity vthes4=0;
          parameter Modelica.Units.SI.Velocity vther4=0;
          parameter Modelica.Units.SI.Velocity vthes5=0;
          parameter Modelica.Units.SI.Velocity vther5=0;
          parameter Modelica.Units.SI.Velocity vthes6=0;
          parameter Modelica.Units.SI.Velocity vther6=0;
          parameter Modelica.Units.SI.Velocity vthes7=0;
          parameter Modelica.Units.SI.Velocity vther7=0;
          parameter Modelica.Units.SI.Velocity vthes8=0;
          parameter Modelica.Units.SI.Velocity vther8=0;
          parameter Modelica.Units.SI.Pressure ps1in=3170000;
          parameter Modelica.Units.SI.Pressure ps1out=2620000;
          parameter Modelica.Units.SI.Pressure pr1out=2610000;

          parameter Modelica.Units.SI.Pressure ps2out=1400000;
          parameter Modelica.Units.SI.Pressure pr2out=522600;
          parameter Modelica.Units.SI.Pressure ps3out=350000;
          parameter Modelica.Units.SI.Pressure pr3out=253000;
          parameter Modelica.Units.SI.Pressure ps4out=180000;
          parameter Modelica.Units.SI.Pressure pr4out=137800;
          parameter Modelica.Units.SI.Pressure ps5out=72000;
          parameter Modelica.Units.SI.Pressure pr5out=64200;
          parameter Modelica.Units.SI.Pressure ps6out=58000;
          parameter Modelica.Units.SI.Pressure pr6out=52800;
          parameter Modelica.Units.SI.Pressure ps7out=40000;
          parameter Modelica.Units.SI.Pressure pr7out=26400;
          parameter Modelica.Units.SI.Pressure ps8out=17500;
          parameter Modelica.Units.SI.Pressure pr8out=9000;

          parameter Modelica.Units.SI.Area Ar8[3]={2.9,6.3,6.3};
          parameter Modelica.Units.SI.Area As8[3]={2,2.9,2.9};
          parameter Modelica.Units.SI.Area Ar7[3]={1.4,2,2};
          parameter Modelica.Units.SI.Area As7[3]={1.11,1.4,1.4};
          parameter Modelica.Units.SI.Area Ar6[3]={1.11,1.11,1.11};
          parameter Modelica.Units.SI.Area As6[3]={1.11,1.11,1.11};
          parameter Modelica.Units.SI.Area Ar5[3]={0.72,1.10,1.11};
          parameter Modelica.Units.SI.Area As5[3]={0.62,0.72,0.72};
          parameter Modelica.Units.SI.Area Ar4[3]={0.42,0.62,0.62};
          parameter Modelica.Units.SI.Area As4[3]={0.355,0.41,0.42};
          parameter Modelica.Units.SI.Area Ar3[3]={0.25,0.355,0.355};
          parameter Modelica.Units.SI.Area As3[3]={0.22,0.25,0.25};
          parameter Modelica.Units.SI.Area Ar2[3]={0.09,0.22,0.22};
          parameter Modelica.Units.SI.Area As2[3]={0.0657,0.09,0.09};
          parameter Modelica.Units.SI.Area Ar1[3]={0.0657,0.0657,0.0657};
          parameter Modelica.Units.SI.Area As1[3]={0.0657,0.0657,0.0657};
          parameter Modelica.Units.SI.Length ri[3]={0.1,0.1,0.1};
          parameter Modelica.Units.SI.Length ros1[3]={0.195,0.2,0.22};
          parameter Modelica.Units.SI.Length ror1[3]={0.22,0.24,0.245};
          parameter Modelica.Units.SI.Length ros2[3]={0.245,0.26,0.265};
          parameter Modelica.Units.SI.Length ror2[3]={0.265,0.29,0.295};
          parameter Modelica.Units.SI.Length ros3[3]={0.295,0.31,0.315};
          parameter Modelica.Units.SI.Length ror3[3]={0.315,0.33,0.335};
          parameter Modelica.Units.SI.Length ros4[3]={0.335,0.37,0.38};
          parameter Modelica.Units.SI.Length ror4[3]={0.38,0.41,0.42};
          parameter Modelica.Units.SI.Length ros5[3]={0.42,0.46,0.47};
          parameter Modelica.Units.SI.Length ror5[3]={0.47,0.51,0.53};
          parameter Modelica.Units.SI.Length ros6[3]={0.53,0.58,0.59};
          parameter Modelica.Units.SI.Length ror6[3]={0.59,0.63,0.64};
          parameter Modelica.Units.SI.Length ros7[3]={0.64,0.68,0.69};
          parameter Modelica.Units.SI.Length ror7[3]={0.69,0.74,0.75};
          parameter Modelica.Units.SI.Length ros8[3]={0.75,0.81,0.82};
          parameter Modelica.Units.SI.Length ror8[3]={0.82,0.87,0.89};
          parameter Modelica.Units.SI.MassFlowRate mflow=54.671;
          parameter Real[2] alphas1 = {pi/3.5,0};
          parameter Real[2] alphar1 = {-pi/3.44,0};
          parameter Real[2] alphas2 = {pi/2.2,0};
          parameter Real[2] alphar2 = {-pi/2.222,0};
          parameter Real[2] alphas3 = {pi/2.45,0};
          parameter Real[2] alphar3 = {-pi/2.7,0};
          parameter Real[2] alphas4 = {pi/2.5,0};
          parameter Real[2] alphar4 = {-pi/2.68,0};
          parameter Real[2] alphas5 = {pi/2.5,0};
          parameter Real[2] alphar5 = {-pi/2.674,0};
          parameter Real[2] alphas6 = {pi/3.4,0};
          parameter Real[2] alphar6 = {-pi/5.75,0};
          parameter Real[2] alphas7 = {pi/2.55,0};
          parameter Real[2] alphar7 = {-pi/3.55,0};
          parameter Real[2] alphas8 = {pi/2.48,0};
          parameter Real[2] alphar8 = {-pi/2.505,0};

          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Boundary_Conditions.Boundary_ph
            boundary(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            use_p_in=false,
            p(displayUnit="Pa") = 8000,
            h=2383e3,
            nPorts=1) annotation (Placement(transformation(extent={{158,-40},{
                    138,-20}})));

          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.MS
            MoistSep3(eta=0.2)
            annotation (Placement(transformation(extent={{116,2},{128,14}})));
          TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary2(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            p=pr7out,
            nPorts=1)
            annotation (Placement(transformation(extent={{-3,-4},{3,4}},
                rotation=90,
                origin={122,-1})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Turbine_Physical
            turbine_Editable(nSt=8)
            annotation (Placement(transformation(extent={{-22,52},{-2,72}})));
          StagebyStageTurbine.Generator_Basic                  generator(omega_nominal=50
                *3.14)
            annotation (Placement(transformation(extent={{26,58},{46,78}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor8(
            alpha=alphar8,
            A_flow=Ar8,
            ro=ror8,
            h_init=2260e3,
            m_init=52,
            p_in_init=ps8out,
            v_the_init=vther8,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{142,-2},{150,18}})));

          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator8(
            isenthalpic=true,
            alpha=alphas8,
            A_flow=As8,
            ro=ros8,
            h_init=2350e3,
            m_init=52,
            p_in_init=pr7out,
            p_out_init=ps8out,
            v_the_init=vthes8)
            annotation (Placement(transformation(extent={{132,-2},{138,18}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor7(
            alpha=alphar7,
            A_flow=Ar7,
            ro=ror7,
            h_init=2330e3,
            m_init=53,
            p_in_init=ps7out,
            v_the_init=vther7,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{100,-2},{108,18}})));

          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator7(
            isenthalpic=true,
            alpha=alphas7,
            A_flow=As7,
            ro=ros7,
            h_init=2383e3,
            m_init=53,
            p_in_init=pr6out,
            p_out_init=ps7out,
            v_the_init=vthes7)
            annotation (Placement(transformation(extent={{90,-2},{96,18}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.MS
            MoistSep2(eta=0.165)
            annotation (Placement(transformation(extent={{72,2},{84,14}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor6(
            alpha=alphar6,
            A_flow=Ar6,
            ro=ror6,
            h_init=2336e3,
            m_init=56,
            p_in_init=ps6out,
            v_the_init=vther6,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{62,-2},{70,18}})));

          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator6(
            v_the_init=vthes6,
            isenthalpic=true,
            alpha=alphas6,
            A_flow=As6,
            ro=ros6,
            h_init=2417e3,
            m_init=56,
            p_in_init=pr5out,
            p_out_init=ps6out)
            annotation (Placement(transformation(extent={{48,-2},{54,18}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Boundary_Conditions.MassFlowSource_h
            boundary1(
            v_rotational=0,
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            use_m_flow_in=true,
            m_flow=68.404,
            h=2999e3,
            nPorts=1) annotation (Placement(transformation(extent={{-136,-4},{-116,
                    16}})));
          TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary3(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            p=pr6out,
            nPorts=1)
            annotation (Placement(transformation(extent={{-3,-4},{3,4}},
                rotation=90,
                origin={78,-1})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Turbine_Tap
            turbine_Tap2
            annotation (Placement(transformation(extent={{38,0},{44,16}})));
          Control_and_Distribution.ValveLineartanh                             valveLineartanh2(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            dp_nominal=10,
            m_flow_nominal=40)
            annotation (Placement(transformation(extent={{58,-2},{64,-8}})));
          TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow2(redeclare package
              Medium =
                Modelica.Media.Examples.TwoPhaseWater)
            annotation (Placement(transformation(extent={{42,0},{50,-12}})));
          TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary7(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            p=58000,
            nPorts=1)
            annotation (Placement(transformation(extent={{-3,-3},{3,3}},
                rotation=180,
                origin={71,-5})));
          TRANSFORM.Controls.PI_Control PI
            annotation (Placement(transformation(extent={{54,-20},{60,-14}})));
          Modelica.Blocks.Sources.Constant const(k=4.01)
            annotation (Placement(transformation(extent={{48,-20},{52,-16}})));

            NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator5(
            v_the_init=vthes5,
            isenthalpic=true,
            alpha=alphas5,
            A_flow=As5,
            ro=ros5,
            h_init=2402e3,
            m_init=59,
            p_in_init=pr4out,
            p_out_init=ps5out)
            annotation (Placement(transformation(extent={{16,-2},{22,18}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor5(
            alpha=alphar5,
            A_flow=Ar5,
            ro=ror5,
            h_init=2379e3,
            m_init=59,
            p_in_init=ps5out,
            v_the_init=vther5,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{26,-2},{34,18}})));

          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.MS
            MoistSep1(eta=0.155)
            annotation (Placement(transformation(extent={{0,2},{12,14}})));
          TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary4(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            p=pr4out,
            nPorts=1)
            annotation (Placement(transformation(extent={{-3,-4},{3,4}},
                rotation=90,
                origin={6,1})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor4(
            alpha=alphar4,
            A_flow=Ar4,
            ro=ror4,
            h_init=2402e3,
            m_init=60,
            p_in_init=ps4out,
            v_the_init=vther4,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{-12,-2},{-4,18}})));

            NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator4(
            v_the_init=vthes4,
            isenthalpic=true,
            alpha=alphas4,
            A_flow=As4,
            ro=ros4,
            h_init=2504e3,
            m_init=60,
            p_in_init=pr3out,
            p_out_init=ps4out)
            annotation (Placement(transformation(extent={{-22,-2},{-16,18}})));
          StagebyStageTurbine.Turbine_Tap                                                                                                          turbine_Tap1
            annotation (Placement(transformation(extent={{-32,0},{-26,14}})));
          Control_and_Distribution.ValveLineartanh                                                 valveLineartanh1(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            dp_nominal=10,
            m_flow_nominal=50)
            annotation (Placement(transformation(extent={{-10,0},{-4,-6}})));
          TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
              Medium =
                Modelica.Media.Examples.TwoPhaseWater)
            annotation (Placement(transformation(extent={{-30,4},{-18,-10}})));
          TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary6(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            p=pr3out,
            nPorts=1) annotation (Placement(transformation(
                extent={{3,-4},{-3,4}},
                rotation=180,
                origin={-15,-34})));
          TRANSFORM.Controls.PI_Control PI2 annotation (Placement(transformation(
                extent={{3,-3},{-3,3}},
                rotation=270,
                origin={-17,-13})));
          Modelica.Blocks.Sources.Constant const2(k=5.18) annotation (Placement(
                transformation(
                extent={{-3,-3},{3,3}},
                rotation=90,
                origin={-17,-25})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor3(
            alpha=alphar3,
            A_flow=Ar3,
            ro=ror3,
            h_init=2477e3,
            m_init=64,
            p_in_init=ps3out,
            v_the_init=vther3,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{-46,-4},{-38,16}})));

            NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator3(
            v_the_init=vthes3,
            isenthalpic=true,
            alpha=alphas3,
            A_flow=As3,
            ro=ros3,
            h_init=2563e3,
            m_init=64,
            p_in_init=pr2out,
            p_out_init=ps3out)
            annotation (Placement(transformation(extent={{-56,-4},{-50,16}})));
          StagebyStageTurbine.Turbine_Tap                                                                                                          turbine_Tap
            annotation (Placement(transformation(extent={{-66,-2},{-60,12}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor2(
            alpha=alphar2,
            A_flow=Ar2,
            ro=ror2,
            h_init=2674e3,
            m_init=68,
            p_in_init=ps2out,
            v_the_init=vther2,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{-80,-4},{-72,16}})));

            NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator2(
            v_the_init=vthes2,
            isenthalpic=true,
            alpha=alphas2,
            A_flow=As2,
            ro=ros2,
            h_init=2965e3,
            m_init=68,
            p_in_init=pr1out,
            p_out_init=ps2out)
            annotation (Placement(transformation(extent={{-88,-4},{-82,16}})));
          NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Rotor_Stage
            Rotor1(
            alpha=alphar1,
            A_flow=Ar1,
            ro=ror1,
            h_init=2999e3,
            m_init=68,
            p_in_init=ps1out,
            v_the_init=vther1,
            v_r_init=0.1)
            annotation (Placement(transformation(extent={{-100,-4},{-92,16}})));

            NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Stator_Stage
            Stator1(
            v_the_init=vthes1,
            isenthalpic=true,
            alpha=alphas1,
            A_flow=As1,
            ro=ros1,
            h_init=2999e3,
            m_init=68,
            p_in_init=ps1in,
            p_out_init=ps1out) annotation (Placement(transformation(extent={{-110,
                    -4},{-104,16}})));
          TRANSFORM.Controls.PI_Control PI1
            annotation (Placement(transformation(extent={{-3,-3},{3,3}},
                rotation=270,
                origin={-51,-5})));
          Modelica.Blocks.Sources.Constant const1(k=3.403)
            annotation (Placement(transformation(extent={{-3,-3},{3,3}},
                rotation=270,
                origin={-49,3})));
          Control_and_Distribution.ValveLineartanh                             valveLineartanh(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            dp_nominal=10,
            m_flow_nominal=40) annotation (Placement(transformation(
                extent={{-5,-5},{5,5}},
                rotation=270,
                origin={-63,-23})));
          TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow(redeclare package
              Medium =
                Modelica.Media.Examples.TwoPhaseWater)
            annotation (Placement(transformation(extent={{-6,-6},{6,6}},
                rotation=270,
                origin={-64,-6})));
          TRANSFORM.Fluid.BoundaryConditions.Boundary_ph boundary5(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
            p=498000,
            nPorts=1)
            annotation (Placement(transformation(extent={{-5,-6},{5,6}},
                rotation=90,
                origin={-62,-39})));
          Modelica.Blocks.Sources.Ramp ramp(
            height=0,
            duration=200,
            offset=68.4,
            startTime=100)
            annotation (Placement(transformation(extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-130,50})));
        equation
          connect(generator.shaft, turbine_Editable.Generator_torque) annotation (Line(
                points={{25.9,67.9},{9.95,67.9},{9.95,67.8},{-2,67.8}},       color={0,0,
                  0}));
          connect(Rotor8.Inlet, Stator8.Outlet) annotation (Line(points={{142.08,
                  7.8},{142.08,7.6},{138,7.6}},
                                    color={28,108,200}));
          connect(Rotor8.Outlet, boundary.ports[1]) annotation (Line(points={{149.92,8},
                  {156,8},{156,-14},{128,-14},{128,-30},{138,-30}},
                                        color={28,108,200}));
          connect(Rotor8.torque, turbine_Editable.Fluidtorques[1]) annotation (Line(
                points={{144.64,12.6},{144.64,26},{144,26},{144,38},{-12.4,38},{
                  -12.4,57.925}},                                        color={28,108,200}));
          connect(MoistSep3.Turb_Out, Stator8.Inlet) annotation (Line(points={{128,8},
                  {128,7.8},{132.06,7.8}},   color={28,108,200}));
          connect(MoistSep3.Liquid, boundary2.ports[1]) annotation (Line(points={{122,
                  6.08},{122,2}},     color={0,127,255}));
          connect(Rotor7.Inlet, Stator7.Outlet) annotation (Line(points={{100.08,
                  7.8},{100.08,8},{96,8},{96,7.6}},           color={28,108,200}));
          connect(Rotor7.Outlet, MoistSep3.Turb_In) annotation (Line(points={{107.92,
                  8},{116,8}},                color={28,108,200}));
          connect(Rotor7.torque, turbine_Editable.Fluidtorques[2]) annotation (Line(
                points={{102.64,12.6},{102.64,26},{102,26},{102,38},{-12.4,38},{
                  -12.4,58.175}},                                                color={
                  28,108,200}));
          connect(MoistSep2.Turb_Out, Stator7.Inlet) annotation (Line(points={{84,8},{
                  84,7.8},{90.06,7.8}},                  color={28,108,200}));
          connect(Rotor6.torque, turbine_Editable.Fluidtorques[3]) annotation (Line(
                points={{64.64,12.6},{64.64,24},{64,24},{64,38},{-12.4,38},{-12.4,
                  58.425}},
                color={28,108,200}));
          connect(Rotor6.Outlet, MoistSep2.Turb_In) annotation (Line(points={{69.92,8},
                  {72,8}},                           color={28,108,200}));
          connect(Stator6.Outlet, Rotor6.Inlet) annotation (Line(points={{54,7.6},{
                  54,7.8},{62.08,7.8}},                 color={28,108,200}));
          connect(boundary3.ports[1], MoistSep2.Liquid) annotation (Line(points={{78,2},{
                  78,6.08}},                                                    color={0,
                  127,255}));
          connect(turbine_Tap2.Tap_flow,sensor_m_flow2. port_a) annotation (Line(points={{41,5.44},
                  {41,-6},{42,-6}},               color={0,127,255}));
          connect(sensor_m_flow2.port_b,valveLineartanh2. port_a) annotation (Line(
                points={{50,-6},{56,-6},{56,-5},{58,-5}},                         color=
                 {0,127,255}));
          connect(valveLineartanh2.port_b,boundary7. ports[1]) annotation (Line(points={{64,-5},
                  {68,-5}},   color={0,127,255}));
          connect(sensor_m_flow2.m_flow,PI. u_m)
            annotation (Line(points={{46,-8.16},{46,-20.6},{57,-20.6}},
                                                           color={0,0,127}));
          connect(const.y,PI. u_s)
            annotation (Line(points={{52.2,-18},{56,-18},{56,-17},{53.4,-17}},
                                                         color={0,0,127}));
          connect(turbine_Tap2.Turb_flow2, Stator6.Inlet) annotation (Line(points={{44.06,8},
                  {46,8},{46,7.8},{48.06,7.8}},           color={28,108,200}));
          connect(Rotor5.Outlet, turbine_Tap2.Turb_flow) annotation (Line(points={{33.92,8},
                  {38.03,8},{38.03,8.08}},                  color={28,108,200}));
          connect(Rotor5.Inlet, Stator5.Outlet) annotation (Line(points={{26.08,7.8},
                  {26.08,8},{24,8},{24,7.6},{22,7.6}},        color={28,108,200}));
          connect(Rotor5.torque, turbine_Editable.Fluidtorques[4]) annotation (Line(
                points={{28.64,12.6},{28,12.6},{28,38},{-12,38},{-12,60},{-12.4,60},
                  {-12.4,58.675}},color={28,108,200}));
          connect(Stator5.Inlet, MoistSep1.Turb_Out) annotation (Line(points={{16.06,
                  7.8},{12,7.8},{12,8}},            color={28,108,200}));
          connect(boundary4.ports[1], MoistSep1.Liquid)
            annotation (Line(points={{6,4},{6,6.08}},         color={0,127,255}));
          connect(Rotor4.Inlet,Stator4. Outlet) annotation (Line(points={{-11.92,
                  7.8},{-16,7.8},{-16,7.6}},
                                   color={28,108,200}));
          connect(Stator4.Inlet,turbine_Tap1. Turb_flow2)
            annotation (Line(points={{-21.94,7.8},{-21.94,8},{-25.94,8},{-25.94,7}},
                                                               color={28,108,200}));
          connect(sensor_m_flow1.port_b,valveLineartanh1. port_a)
            annotation (Line(points={{-18,-3},{-10,-3}}, color={0,127,255}));
          connect(sensor_m_flow1.m_flow,PI2. u_m) annotation (Line(points={{-24,
                  -5.52},{-24,-13},{-20.6,-13}},
                                         color={0,0,127}));
          connect(PI2.y,valveLineartanh1. opening) annotation (Line(points={{-17,
                  -9.7},{-17,-5.4},{-7,-5.4}},     color={0,0,127}));
          connect(const2.y,PI2. u_s) annotation (Line(points={{-17,-21.7},{-18,
                  -21.7},{-18,-16.6},{-17,-16.6}},
                                       color={0,0,127}));
          connect(turbine_Tap1.Tap_flow, sensor_m_flow1.port_a) annotation (Line(points={{-29,
                  4.76},{-29,2},{-30,2},{-30,-3}},                       color={0,127,255}));
          connect(Rotor4.Outlet, MoistSep1.Turb_In) annotation (Line(points={{-4.08,8},
                  {0,8}},                       color={28,108,200}));
          connect(Rotor4.torque, turbine_Editable.Fluidtorques[5]) annotation (Line(
                points={{-9.36,12.6},{-9.36,22},{-10,22},{-10,38},{-12,38},{-12,48},
                  {-12.4,48},{-12.4,58.925}},
                            color={28,108,200}));
          connect(boundary6.ports[1], valveLineartanh1.port_b) annotation (Line(points={{-12,-34},
                  {-12,-18},{-4,-18},{-4,-3}},                color={0,127,255}));
          connect(Rotor2.Outlet, turbine_Tap.Turb_flow) annotation (Line(points={{-72.08,
                  6},{-65.97,6},{-65.97,5.07}},         color={28,108,200}));
          connect(turbine_Tap.Turb_flow2, Stator3.Inlet) annotation (Line(points={{-59.94,
                  5},{-59.94,6},{-55.94,6},{-55.94,5.8}},                color={28,108,200}));
          connect(Rotor3.Inlet, Stator3.Outlet) annotation (Line(points={{-45.92,
                  5.8},{-50,5.8},{-50,5.6}},                     color={28,108,200}));
          connect(Rotor2.Inlet, Stator2.Outlet) annotation (Line(points={{-79.92,
                  5.8},{-80,5.8},{-80,6},{-82,6},{-82,5.6}},     color={28,108,200}));
          connect(Stator2.Inlet, Rotor1.Outlet) annotation (Line(points={{-87.94,
                  5.8},{-88,5.8},{-88,6},{-92.08,6}},           color={28,108,200}));
          connect(Rotor1.Inlet, Stator1.Outlet) annotation (Line(points={{-99.92,
                  5.8},{-102,5.8},{-102,6},{-104,6},{-104,5.6}}, color={28,108,200}));
          connect(Rotor3.Outlet, turbine_Tap1.Turb_flow) annotation (Line(points={{-38.08,
                  6},{-36,6},{-36,7.07},{-31.97,7.07}},            color={28,108,200}));
          connect(turbine_Tap.Tap_flow, sensor_m_flow.port_a) annotation (Line(points={{-63,
                  2.76},{-64,2.76},{-64,0}},              color={0,127,255}));
          connect(sensor_m_flow.port_b, valveLineartanh.port_a) annotation (Line(points={{-64,-12},
                  {-64,-18},{-63,-18}},              color={0,127,255}));
          connect(valveLineartanh.port_b, boundary5.ports[1]) annotation (Line(points={{-63,-28},
                  {-63,-34},{-62,-34}},             color={0,127,255}));
          connect(const1.y, PI1.u_s) annotation (Line(points={{-49,-0.3},{-50,-0.3},
                  {-50,-1.4},{-51,-1.4}},     color={0,0,127}));
          connect(sensor_m_flow.m_flow, PI1.u_m) annotation (Line(points={{-61.84,
                  -6},{-58,-6},{-58,-5},{-54.6,-5}},   color={0,0,127}));
          connect(PI1.y, valveLineartanh.opening) annotation (Line(points={{-51,
                  -8.3},{-51,-17.15},{-59,-17.15},{-59,-23}},
                                                           color={0,0,127}));
          connect(boundary1.ports[1], Stator1.Inlet) annotation (Line(points={{-116,6},
                  {-109.94,5.8}},
                color={28,108,200}));
          connect(Rotor3.torque, turbine_Editable.Fluidtorques[6]) annotation (Line(
                points={{-43.36,10.6},{-44,10.6},{-44,38},{-12.4,38},{-12.4,59.175}},
                                       color={28,108,200}));
          connect(Rotor2.torque, turbine_Editable.Fluidtorques[7]) annotation (Line(
                points={{-77.36,10.6},{-77.36,24},{-78,24},{-78,38},{-12,38},{-12,
                  59.425},{-12.4,59.425}},
                color={28,108,200}));
          connect(Rotor1.torque, turbine_Editable.Fluidtorques[8]) annotation (Line(
                points={{-97.36,10.6},{-97.36,38},{-12.4,38},{-12.4,59.675}},
                            color={28,108,200}));
          connect(boundary1.m_flow_in, ramp.y) annotation (Line(points={{-136,14},{-136,
                  34},{-130,34},{-130,39}}, color={0,0,127}));
          connect(PI.y, valveLineartanh2.opening)
            annotation (Line(points={{60.3,-17},{61,-17},{61,-7.4}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,
                    -100},{160,100}})),                                  Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{160,
                    100}})),
            experiment(StopTime=40, __Dymola_Algorithm="Esdirk45a"),
            Documentation(info="<html>
<p>This example is a primary reference for anyone looking to use the individual stage turbine models. It shows taps, moisture separators, and many stages all linked to a physical turbine model and to the generator model. Special attention should be paid to the amount of initialization data required in the models. It is highly advised that someone trying to use a many-stage turbine should build their turbine stage-by-stage to establish appropriate design angles and initialization values. Further, it is recommended that a user builds from one end to the other. </p>
<p>Changing initialization values has a significant impact on the ability of these multi-stage turbine models to get to a regular shifting point. Once the ability to achieve a steady state has been possible, the models are generally capable of a great deal of dynamic behavior. However, they are fluid models and so the initialization process is complicated. </p>
</html>"));
        end Eight_Stage_Turbine;

        model SMR_Nominal
          extends Modelica.Icons.Example;
          parameter Real LP_NTU = 1.5;
          parameter Real IP_NTU = 20.0;
          parameter Real HP_NTU = 4.0;
          parameter Modelica.Units.SI.Power Q_nom=53510600;
          Modelica.Units.SI.Energy dEdCycle;
          Modelica.Units.SI.Power Elec_Power;
          Modelica.Units.SI.Temperature Feed_Temp;

          PrimaryHeatSystem.SMR_Generic.Components.SMR_Taveprogram_No_Pump             Reactor(
            redeclare
              NHES.Systems.PrimaryHeatSystem.SMR_Generic.CS_SMR_Tave_Enthalpy_RXPower
              CS,
            port_a_nominal(
              m_flow=70,
              p=3447380,
              T(displayUnit="degC") = 421.15),
            port_b_nominal(
              p=3447380,
              T(displayUnit="degC") = 579.25,
              h=2997670))
            annotation (Placement(transformation(extent={{-104,-42},{-10,68}})));
          NuScale_Secondary SecSide(
            LP_NTU=LP_NTU,
            IP_NTU=IP_NTU,
            HP_NTU=HP_NTU,
            Q_nom=Q_nom,
            redeclare CS_Mass CS)
            annotation (Placement(transformation(extent={{14,-32},{98,52}})));
        equation
          SecSide.dEdCycle = dEdCycle;
          Elec_Power =SecSide.generator.power;
          Feed_Temp =SecSide.HP.Tex_t;
          SecSide.Q_RX_Internal = Reactor.Q_total.y;
          SecSide.Demand_Internal = Q_nom;

          connect(SecSide.port_b, Reactor.port_a) annotation (Line(points={{13.16,
                  -12.68},{0,-12.68},{0,6.23077},{-8.29091,6.23077}},
                                                              color={0,127,255}));
          connect(SecSide.port_a, Reactor.port_b) annotation (Line(points={{13.16,30.16},
                  {0,30.16},{0,34.1538},{-8.29091,34.1538}},
                                                           color={0,127,255}));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},
                    {100,100}})),
            experiment(
              StopTime=4000,
              __Dymola_NumberOfIntervals=783,
              __Dymola_Algorithm="Esdirk45a"),
            __Dymola_experimentSetupOutput,
            Icon(coordinateSystem(extent={{-100,-80},{100,100}})),
            __Dymola_Commands(file="run.mos" "run", file="runnow.mos" "runnow"),
            Documentation(info="<html>
<p>This example shows the steady state for the SMR_Generic system 160MWt, ~52MWe system. The system is &quot;mass&quot; controlled. Instead of trying to meet any power demands of the system, the system operates based on opening &amp; closing control valves. </p>
<p>The control system for this example is &quot;CS_Mass&quot; and it currently does not cycle the system whatsoever. This example should be a good starting point for any attempts to add any integration technologies into the NuScale secondary side model. </p>
<p>Changes to the secondary side parameters (turbine design, most pressure values, volumes, etc.) should be done within the lower model rather than the upper. Not all parameters are currently passed to the upper level. </p>
<p>To make any restart files using the full secondary models, note that there is a variable &quot;t_track&quot; that uses reinit() periodically. Therefore, if you want to reset a restart file to t=0, make sure not only to set the t_start = 0 at the beginning of the file, but ctrl + f &quot;t_track&quot; and set ALL instances of it to 0 as well. Models with periodically resetting values use this. Economic components may also have a similar value. Another potentially existing variable is &quot;t_sim_init&quot; which is actually a very useful variable. Its use is designed such that t_sim_init = 0 when your actual simulation period begins (so if you have 1800 seconds of initialization to reach steady state, then you should find the reinit() condition for t_sim_init and set it such that it occurs at t=1800 only). Then, later, you can change the x-variable on your plots to this t_sim_init variable and set the x-range to [0,:] and you&apos;ll have time-plots set properly without having to use the import() functionality. </p>
<p>In later versions, some additional parameterization at this level may come available from the lower models. </p>
<p>- Models by Daniel Mikkelson, daniel.mikkelson@inl.gov </p>
</html>"));
        end SMR_Nominal;

        model Energy_Arbitrage_Modal
          extends Modelica.Icons.Example;
           parameter Integer TES_nPipes=950;
          parameter Modelica.Units.SI.Length TES_Length=175 "HTF pipe length";
           parameter Real PipConcLRat = 3;
          parameter Modelica.Units.SI.Length TES_Thick=0.6;
          parameter Modelica.Units.SI.Length TES_Width=0.8;
           parameter Real  LP_NTU=1.5 "Low pressure NTUHX NTU value";
           parameter Real IP_NTU=20 "Intermediate pressure NTUHX NTU value";
           parameter Real HP_NTU=4 "High pressure NTUHX NTU value";
          parameter Modelica.Units.SI.Pressure P_Rise_DFV=860000;

          parameter Modelica.Units.SI.Power Q_nom=52000000 "Nominal electrical power";
          Modelica.Units.SI.Energy dEdCycle;
          Modelica.Units.SI.Energy TES_E_Dep;
          Modelica.Units.SI.Power Elec_Power;
          Modelica.Units.SI.Temperature Feed_Temp;
          Modelica.Units.SI.Temperature Conc_Hot_Temp;
          Modelica.Units.SI.Temperature Conc_Mid_Temp;
          Modelica.Units.SI.Temperature Conc_Cold_Temp;
          Modelica.Units.SI.Temperature T_Ave_Conc;
          Modelica.Units.SI.MassFlowRate m_dis;
          Modelica.Units.SI.Pressure p_dis;
           parameter Integer nPrices = 24*8 "Number of price intervals";
           parameter Real Interval=3600 "Length in seconds of a price interval";
           parameter Real[nPrices] PriceList = {17.02,16.04,15.3,14.7,13.68,14.41,15.69,15.27,14.48,17.75,19.04,23.11,
        27.52,42.28,48.49,70.03,80.62,53.17,40.12,36.83,27.73,22.93,21.63,20.74,2.05E+01,2.01E+01,1.98E+01,1.96E+01,2.05E+01,2.15E+01,2.69E+01,
        2.86E+01,2.59E+01,2.77E+01,3.12E+01,3.50E+01,4.98E+01,6.31E+01,7.17E+01,9.55E+01,9.11E+01,4.51E+01,4.39E+01,3.39E+01,2.63E+01,2.38E+01,2.18E+01,2.08E+01,
        1.84E+01,1.73E+01,1.64E+01,1.62E+01,1.66E+01,1.82E+01,2.41E+01,2.46E+01,2.39E+01,2.41E+01,2.05E+01,2.39E+01,2.25E+01,2.48E+01,2.66E+01,3.78E+01,3.94E+01,3.64E+01,3.16E+01,3.06E+01,2.37E+01,
        2.32E+01,2.20E+01,1.89E+01,1.94E+01,1.85E+01,1.81E+01,1.76E+01,1.81E+01,2.10E+01,2.43E+01,2.46E+01,2.37E+01,2.46E+01,2.53E+01,2.66E+01,2.72E+01,3.47E+01,3.37E+01,4.61E+01,4.80E+01,3.82E+01,
        3.21E+01,3.09E+01,2.61E+01,2.37E+01,2.22E+01,2.00E+01,1.96E+01,1.83E+01,1.71E+01,1.70E+01,1.75E+01,1.94E+01,2.29E+01,2.41E+01,2.59E+01,2.63E+01,2.77E+01,2.97E+01,3.52E+01,
        4.56E+01,5.15E+01,5.69E+01,6.13E+01,5.54E+01,5.09E+01,4.13E+01,3.03E+01,2.70E+01,2.42E+01,2.31E+01,2.14E+01,2.04E+01,1.88E+01,1.87E+01,1.99E+01,2.18E+01,3.24E+01,
        2.44E+01,2.19E+01,2.38E+01,2.33E+01,2.61E+01,2.74E+01,2.86E+01,2.87E+01,3.03E+01,3.41E+01,3.40E+01,3.80E+01,4.61E+01,3.19E+01,2.83E+01,2.61E+01,2.43E+01,2.87E+01,
        2.41E+01,2.14E+01,2.07E+01,2.08E+01,2.39E+01,2.95E+01,2.85E+01,3.15E+01,3.10E+01,3.12E+01,2.93E+01,2.90E+01,2.46E+01,2.37E+01,2.35E+01,2.52E+01,2.53E+01,
        2.60E+01,2.56E+01,2.42E+01,2.45E+01,2.37E+01,2.23E+01,2.03E+01,1.71E+01,1.60E+01,1.59E+01,1.59E+01,1.63E+01,1.67E+01,1.57E+01,1.76E+01,
        1.83E+01,1.94E+01,2.05E+01,2.17E+01,2.58E+01,2.85E+01,3.37E+01,3.24E+01,2.71E+01,2.71E+01,2.76E+01,2.29E+01,2.17E+01,1.98E+01,1.86E+01} "cents/kWh for pricing profile, likely will be replaced later with a data block";
          Modelica.Units.SI.Time Int_Track(start=0);
           Integer value(start = 1);
         //  Real Price(start = 17.02);
           Real MoneyMade(unit = "1");
           Real MoneyNominal;
           Real Price;
          Modelica.Units.SI.Temperature T_Feed_Ref=273.15 + 140;

          PrimaryHeatSystem.SMR_Generic.Components.SMR_Taveprogram_No_Pump             Reactor(
            redeclare PrimaryHeatSystem.SMR_Generic.CS_SMR_Tave_Enthalpy_RXPower CS,
            port_a_nominal(
              m_flow=70,
              p=3447380,
              T(displayUnit="degC") = 421.15),
            port_b_nominal(
              p=3447380,
              T(displayUnit="degC") = 579.25,
              h=2997670))
            annotation (Placement(transformation(extent={{-114,-40},{-14,64}})));
          NuScale_SBST_Secondary_With_CTES SecSide(
            redeclare NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.CS_Modal
              CS,
            TES_nPipes=TES_nPipes,
            TES_Length=TES_Length,
            TES_Thick=TES_Thick,
            TES_Width=TES_Width,
            LP_NTU=LP_NTU,
            IP_NTU=IP_NTU,
            HP_NTU=HP_NTU,
            P_Rise_DFV=P_Rise_DFV,
            Q_nom=Q_nom)
            annotation (Placement(transformation(extent={{20,-36},{100,54}})));
          Components.Economic_Sim_Profile Econ_Sim
            annotation (Placement(transformation(extent={{-16,64},{20,100}})));
        initial equation
          MoneyMade = 0;
          MoneyNominal = 0;
        equation
          SecSide.dEdCycle = dEdCycle;
          TES_E_Dep =SecSide.TES.E_store_daily;
          Elec_Power =SecSide.generator.power;
          Feed_Temp =SecSide.HP.Tex_t;
          T_Ave_Conc = SecSide.TES.T_Ave_Conc;
          Conc_Hot_Temp=SecSide.TES.Con_State[1, 1].T;
          Conc_Mid_Temp=SecSide.TES.Con_State[5, 1].T;
          Conc_Cold_Temp=SecSide.TES.Con_State[9, 1].T;
          m_dis =SecSide.DFV.m_flow;
          p_dis =SecSide.DFV.port_b.p;
          SecSide.Q_RX_Internal = Reactor.Q_total.y;
          der(Int_Track) = 1/Interval;
          when
              (Int_Track>=1.0) then
            value = pre(value) + 1;
            reinit(Int_Track,0);
         //   reinit(Price,PriceList[value]);
          end when;
          //Prices are in cents/kWh, so: we divide Price/100 = Dollars/kWh, and we divide power by 1000 to make it kW, and divide by 3600 to cancel
          //out and make it per hour.
          der(MoneyMade) = (1/100)*(1/3600)*PriceList[value]*Elec_Power/1000;
          Price = PriceList[value];
          der(MoneyNominal) = (1/100)*(1/3600)*PriceList[value]*Q_nom/1000;
          Econ_Sim.Net_Demand.y = SecSide.Demand_Internal;

          Econ_Sim.Anticipatory_Signals.y = SecSide.DFV_Anticipatory_Internal;

          connect(SecSide.port_b, Reactor.port_a) annotation (Line(points={{20.8,-13.5},
                  {20.8,2},{-4,2},{-4,5.6},{-12.1818,5.6}},          color={0,127,255}));
          connect(SecSide.port_a, Reactor.port_b) annotation (Line(points={{20,31.5},{
                  -4,31.5},{-4,32},{-12.1818,32}},       color={0,127,255}));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,
                    100}})),
            experiment(
              StopTime=30,
              __Dymola_NumberOfIntervals=193,
              Tolerance=0.01,
              __Dymola_Algorithm="Esdirk45a"),
            __Dymola_experimentSetupOutput,
            Icon(coordinateSystem(extent={{-100,-80},{100,100}})),
            __Dymola_Commands(file="run.mos" "run", file="runnow.mos" "runnow"),
            Documentation(info="<html>
<p>The goal of this example is to show how a power-controlled system might do some energy arbitrage based on some economic modeling. The economics portion of this model are not included here, but do know that the demand profile set in the Economic_Sim model and linked up with the secondary side model is based on an economic optimization. The pricing data included in this model shows the pricing source data. </p>
<p>Note that for default settings, 30 second simulation and 193 intervals, this model requires about 25 minutes. The simulation speed should increase after the system gets to an initial operating state. </p>
</html>"));
        end Energy_Arbitrage_Modal;

        model Energy_Abritrage_High_Fidelity_SMR
          extends Modelica.Icons.Example;
           parameter Integer TES_nPipes=800;
          parameter Modelica.Units.SI.Length TES_Length=150;
          parameter Modelica.Units.SI.Length TES_Thick=0.6;
          parameter Modelica.Units.SI.Length TES_Width=0.8;
           parameter Real  LP_NTU=1.5;
           parameter Real IP_NTU=20;
           parameter Real HP_NTU=4;
          parameter Modelica.Units.SI.Pressure P_Rise_DFV=860000;
          parameter Modelica.Units.SI.Time Ramp_Stor=600;
          parameter Modelica.Units.SI.Time Ramp_Dis=600;
          parameter Modelica.Units.SI.Power Q_nom=52000000;
          Modelica.Units.SI.Energy dEdCycle;
          Modelica.Units.SI.Energy TES_E_Dep;
          Modelica.Units.SI.Power Elec_Power;
          Modelica.Units.SI.Temperature Feed_Temp;
          Modelica.Units.SI.Temperature Conc_Hot_Temp;
          Modelica.Units.SI.Temperature Conc_Mid_Temp;
          Modelica.Units.SI.Temperature Conc_Cold_Temp;
          Modelica.Units.SI.Temperature T_Ave_Conc;
          Modelica.Units.SI.MassFlowRate m_dis;
          Modelica.Units.SI.Pressure p_dis;
           parameter Integer nPrices = 24*8;
           parameter Real Interval=3600;

          Modelica.Units.SI.Temperature T_Feed_Ref=273.15 + 140;
          Modelica.Units.SI.Time t_sim_post_init(start = -7200);

          PrimaryHeatSystem.SMR_Generic.Components.SMR_High_fidelity_no_pump            Reactor(
            redeclare NHES.Systems.PrimaryHeatSystem.SMR_Generic.CS_SMR_highfidelity CS(
              SG_exit_enthalpy=3000e3,
              m_setpoint=675,
              Q_nom=1,
              demand=1),
            port_a_nominal(
              m_flow=70,
              p=3447380,
              T(displayUnit="degC") = 421.15),
            port_b_nominal(
              p=3447380,
              T(displayUnit="degC") = 579.25,
              h=2997670))
            annotation (Placement(transformation(extent={{-210,-104},{-40,72}})));
          NuScale_SBST_Secondary_With_CTES SecSide(
            redeclare NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.CS_Modal
              CS,
            TES_nPipes=TES_nPipes,
            TES_Length=TES_Length,
            TES_Thick=TES_Thick,
            TES_Width=TES_Width,
            LP_NTU=LP_NTU,
            IP_NTU=IP_NTU,
            HP_NTU=HP_NTU,
            P_Rise_DFV=P_Rise_DFV,
            Ramp_Stor=Ramp_Stor,
            Ramp_Dis=Ramp_Dis,
            Q_nom=Q_nom)
            annotation (Placement(transformation(extent={{6,-76},{124,42}})));

          Components.Economic_Sim_IPCO_July
                                    ES(
            Interval_length=1200,
            demand_intervals=24*5,
            Demand_Input=1e6*{52.0,52.0,52.0,52.0,52.0,56.6,57.5,52.8,47.8,43.1,44.4,
                43.1,42.4,41.7,41.5,43.2,43.6,45.5,48.2,50.4,54.5,58.3,59.9,60.9,61.3,
                62.3,61.5,60.4,58.6,56.6,53.5,50.6,46.6,43.0,41.4,39.9,38.2,37.3,38.8,
                40.5,41.1,42.7,43.2,49.9,47.4,50.0,52.7,54.8,56.0,54.8,54.7,56.1,56.0,
                52.9,49.2,44.8,41.6,41.2,40.2,38.6,38.3,37.7,39.0,41.3,41.7,41.7,42.9,
                44.5,46.9,47.8,48.6,49.9,51.3,51.6,51.4,52.2,52.5,49.9,47.6,43.9,40.9,
                38.4,36.7,36.3,37.1,37.4,37.5,38.2,38.3,39.9,42.6,45.1,47.9,50.4,52.6,
                53.9,55.7,56.8,57.0,56.7,53.4,51.3,48.7,45.3,43.2,41.4,39.8,38.9,38.4,
                37.8,38.2,38.2,38.1,39.3,41.0,43.5,46.7,49.8,52.7,55.4,58.0,60.2,61.1})
            annotation (Placement(transformation(extent={{-38,74},{-18,94}})));
        initial equation
          t_sim_post_init = -7200;
        equation
          der(t_sim_post_init) = 1;
          SecSide.dEdCycle = dEdCycle;
          TES_E_Dep =SecSide.TES.E_store_daily;
          Elec_Power =SecSide.generator.power;
          Feed_Temp =SecSide.HP.Tex_t;
          T_Ave_Conc = SecSide.TES.T_Ave_Conc;
          Conc_Hot_Temp=SecSide.TES.Con_State[1, 1].T;
          Conc_Mid_Temp=SecSide.TES.Con_State[5, 1].T;
          Conc_Cold_Temp=SecSide.TES.Con_State[9, 1].T;
          m_dis =SecSide.DCV.m_flow;
          p_dis =SecSide.DCV.port_b.p;

          //Prices are in cents/kWh, so: we divide Price/100 = Dollars/kWh, and we divide power by 1000 to make it kW, and divide by 3600 to cancel
          //out and make it per hour.
          //SecSide.Q_Rx_Total = Reactor.Q_total.y;
          Reactor.Q_total.y = SecSide.Q_RX_Internal;
          SecSide.DFV_Anticipatory_Internal = ES.Anticipatory_Signals.y;
          SecSide.Demand_Internal = ES.Net_Demand.y;

          connect(SecSide.port_b, Reactor.port_a) annotation (Line(points={{7.18,-46.5},
                  {-26,-46.5},{-26,-32.3429},{-37.3846,-32.3429}},   color={0,127,255}));
          connect(SecSide.port_a, Reactor.port_b) annotation (Line(points={{6,12.5},{-8,
                  12.5},{-8,10},{-22,10},{-22,9.14286},{-37.3846,9.14286}},
                                                         color={0,127,255}));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},
                    {100,100}})),
            experiment(
              StopTime=30,
              __Dymola_NumberOfIntervals=1080,
              Tolerance=0.0005,
              __Dymola_Algorithm="Esdirk45a"),
            __Dymola_experimentSetupOutput,
            Icon(coordinateSystem(extent={{-100,-80},{100,100}})),
            __Dymola_Commands(file="run.mos" "run", file="runnow.mos" "runnow"));
        end Energy_Abritrage_High_Fidelity_SMR;

        model Energy_Abritrage_High_Fidelity_SMR_workshop
          extends Modelica.Icons.Example;
           parameter Integer TES_nPipes=800;
          parameter Modelica.Units.SI.Length TES_Length=150;
          parameter Modelica.Units.SI.Length TES_Thick=0.6;
          parameter Modelica.Units.SI.Length TES_Width=0.8;
           parameter Real  LP_NTU=1.5;
           parameter Real IP_NTU=20;
           parameter Real HP_NTU=4;
          parameter Modelica.Units.SI.Pressure P_Rise_DFV=860000;
          parameter Modelica.Units.SI.Time Ramp_Stor=600;
          parameter Modelica.Units.SI.Time Ramp_Dis=600;
          parameter Modelica.Units.SI.Power Q_nom=52000000;
          Modelica.Units.SI.Energy dEdCycle;
          Modelica.Units.SI.Energy TES_E_Dep;
          Modelica.Units.SI.Power Elec_Power;
          Modelica.Units.SI.Temperature Feed_Temp;
          Modelica.Units.SI.Temperature Conc_Hot_Temp;
          Modelica.Units.SI.Temperature Conc_Mid_Temp;
          Modelica.Units.SI.Temperature Conc_Cold_Temp;
          Modelica.Units.SI.Temperature T_Ave_Conc;
          Modelica.Units.SI.MassFlowRate m_dis;
          Modelica.Units.SI.Pressure p_dis;
           parameter Integer nPrices = 24*8;
           parameter Real Interval=3600;

          Modelica.Units.SI.Temperature T_Feed_Ref=273.15 + 140;
          Modelica.Units.SI.Time t_sim_post_init(start = -7200);

          PrimaryHeatSystem.SMR_Generic.Components.SMR_High_fidelity_no_pump            Reactor(
            redeclare NHES.Systems.PrimaryHeatSystem.SMR_Generic.CS_SMR_highfidelity CS(
              SG_exit_enthalpy=3000e3,
              m_setpoint=675,
              Q_nom=1,
              demand=1),
            port_a_nominal(
              m_flow=70,
              p=3447380,
              T(displayUnit="degC") = 421.15),
            port_b_nominal(
              p=3447380,
              T(displayUnit="degC") = 579.25,
              h=2997670))
            annotation (Placement(transformation(extent={{-204,-86},{-34,90}})));
          NuScale_SBST_Secondary_With_CTES SecSide(
            redeclare NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.CS_Modal
              CS,
            TES_nPipes=TES_nPipes,
            TES_Length=TES_Length,
            TES_Thick=TES_Thick,
            TES_Width=TES_Width,
            LP_NTU=LP_NTU,
            IP_NTU=IP_NTU,
            HP_NTU=HP_NTU,
            P_Rise_DFV=P_Rise_DFV,
            Ramp_Stor=Ramp_Stor,
            Ramp_Dis=Ramp_Dis,
            Q_nom=Q_nom)
            annotation (Placement(transformation(extent={{6,-66},{124,52}})));

          Components.Economic_Sim_IPCO_July
                                    ES(
            Interval_length=1200,
            intervals_to_steady_state=2,
            demand_intervals=24*5,
            Demand_Input=1e6*{52.0,52.0,52.0,52.0,52.0,52.0,56.6,57.5,52.8,47.8,43.1,
                44.4,43.1,42.4,41.7,41.5,43.2,43.6,45.5,48.2,50.4,54.5,58.3,59.9,60.9,
                61.3,62.3,61.5,60.4,58.6,56.6,53.5,50.6,46.6,43.0,41.4,39.9,38.2,37.3,
                38.8,40.5,41.1,42.7,43.2,49.9,47.4,50.0,52.7,54.8,56.0,54.8,54.7,56.1,
                56.0,52.9,49.2,44.8,41.6,41.2,40.2,38.6,38.3,37.7,39.0,41.3,41.7,41.7,
                42.9,44.5,46.9,47.8,48.6,49.9,51.3,51.6,51.4,52.2,52.5,49.9,47.6,43.9,
                40.9,38.4,36.7,36.3,37.1,37.4,37.5,38.2,38.3,39.9,42.6,45.1,47.9,50.4,
                52.6,53.9,55.7,56.8,57.0,56.7,53.4,51.3,48.7,45.3,43.2,41.4,39.8,38.9,
                38.4,37.8,38.2,38.2,38.1,39.3,41.0,43.5,46.7,49.8,52.7,55.4,58.0,60.2})
            annotation (Placement(transformation(extent={{-38,74},{-18,94}})));
        initial equation
          t_sim_post_init = -7200;
        equation
          der(t_sim_post_init) = 1;
          SecSide.dEdCycle = dEdCycle;
          TES_E_Dep =SecSide.TES.E_store_daily;
          Elec_Power =SecSide.generator.power;
          Feed_Temp =SecSide.HP.Tex_t;
          T_Ave_Conc = SecSide.TES.T_Ave_Conc;
          Conc_Hot_Temp=SecSide.TES.Con_State[1, 1].T;
          Conc_Mid_Temp=SecSide.TES.Con_State[5, 1].T;
          Conc_Cold_Temp=SecSide.TES.Con_State[9, 1].T;
          m_dis =SecSide.DCV.m_flow;
          p_dis =SecSide.DCV.port_b.p;

          //Prices are in cents/kWh, so: we divide Price/100 = Dollars/kWh, and we divide power by 1000 to make it kW, and divide by 3600 to cancel
          //out and make it per hour.
          //SecSide.Q_Rx_Total = Reactor.Q_total.y;
          Reactor.Q_total.y = SecSide.Q_RX_Internal;
          SecSide.DFV_Anticipatory_Internal = ES.Anticipatory_Signals.y;
          SecSide.Demand_Internal = ES.Net_Demand.y;

          connect(SecSide.port_b, Reactor.port_a) annotation (Line(points={{7.18,-36.5},
                  {-20,-36.5},{-20,-14.3429},{-31.3846,-14.3429}},   color={0,127,255}));
          connect(SecSide.port_a, Reactor.port_b) annotation (Line(points={{6,22.5},{-8,
                  22.5},{-8,10},{-22,10},{-22,27.1429},{-31.3846,27.1429}},
                                                         color={0,127,255}));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},
                    {100,100}})),
            experiment(
              StopTime=3600,
              __Dymola_NumberOfIntervals=199,
              Tolerance=0.0005,
              __Dymola_Algorithm="Esdirk45a"),
            __Dymola_experimentSetupOutput,
            Icon(coordinateSystem(extent={{-100,-80},{100,100}})),
            __Dymola_Commands(file="run.mos" "run", file="runnow.mos" "runnow"));
        end Energy_Abritrage_High_Fidelity_SMR_workshop;
      end Examples;

      model NuScale_Secondary
        import NHES;
          extends BaseClasses.Partial_SubSystem_A(
          redeclare replaceable CS_Dummy CS,
          redeclare replaceable ED_Dummy ED,
          redeclare Data.Data_Dummy data);
          input Modelica.Units.SI.Power Q_RX_Internal;
          input Modelica.Units.SI.Power Demand_Internal;

        parameter Real LP_NTU = 1.5 "Low pressure NTUHX NTU";
        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Real HP_NTU = 4.0 "High pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure P_Rise_DFV=6.6e5 "Discharge source pump replacement dp";
        constant Real pi = Modelica.Constants.pi;
        parameter Modelica.Units.SI.Power Q_nom;
        Modelica.Units.SI.Energy dEdCycle;
        Modelica.Units.SI.Time t_track;
       // Modelica.SIunits.Temperature T_ideal;
        parameter Modelica.Units.SI.Temperature T_feed_ref=273 + 138;

          parameter Modelica.Units.SI.Velocity vthes1=0 "Initial rotational velocity. 's/r' indicates stator/rotor, # is stage #" annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther1=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Pressure ps1in=3170000 "Same indication system as rotational velocity" annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps1out=2620000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr1out=2610000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps2out=1400000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr2out=522600 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps3out=350000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps4out=180000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr4out=137800 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps5out=72000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr5out=64200 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps6out=58000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr6out=52800 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps7out=40000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr7out=26400 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps8out=17500 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr8out=8100 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_1=3000e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_2=2980e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_3=2800e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_4=2780e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_5=2740e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_6=2700e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_7=2650e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_8=2630e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.Area Ar8[3]={3.45,8.1,8.1} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As8[3]={2.64,3.45,3.45} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar7[3]={1.95,2.64,2.64} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As7[3]={1.545,1.95,1.95} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar6[3]={1.515,1.545,1.545} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As6[3]={1.515,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar5[3]={1.035,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As5[3]={0.84,1.035,1.035} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar4[3]={0.51,0.72,0.72} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As4[3]={0.43,0.51,0.51} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar3[3]={0.25,0.43,0.43} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As3[3]={0.23,0.25,0.25} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar2[3]={0.1,0.23,0.23} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As2[3]={0.0645,0.1,0.1} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar1[3]={0.0645,0.0645,0.0645} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As1[3]={0.0645,0.0645,0.0645} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Length ri[3]={0.1,0.1,0.1} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros1[3]={0.195,0.2,0.22} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror1[3]={0.22,0.24,0.245} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros2[3]={0.245,0.26,0.265} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror2[3]={0.265,0.29,0.295} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros3[3]={0.295,0.31,0.315} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror3[3]={0.315,0.33,0.335} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros4[3]={0.335,0.37,0.38} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror4[3]={0.38,0.41,0.42} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros5[3]={0.42,0.46,0.47} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror5[3]={0.47,0.51,0.53} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros6[3]={0.53,0.58,0.59} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror6[3]={0.59,0.63,0.64} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros7[3]={0.64,0.68,0.69} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror7[3]={0.69,0.74,0.75} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros8[3]={0.75,0.81,0.82} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror8[3]={0.82,0.87,0.89} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Real[2] alphas1 = {pi/3.4,0} "Ideal deflection angle in each stage. 0 indicates no change, not a 0 angle" annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar1 = {-pi/3.48,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas2 = {pi/2.185,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar2 = {-pi/2.2,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas3 = {pi/2.43,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar3 = {-pi/2.4,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas4 = {pi/2.6,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar4 = {-pi/2.56,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas5 = {pi/2.52,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar5 = {-pi/2.42,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas6 = {pi/3.33,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar6 = {-pi/3.62,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas7 = {pi/2.53,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar7 = {-pi/2.55,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas8 = {pi/2.41,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar8 = {-pi/2.21,0} annotation(dialog(tab = "Deflection", group = "Angles"));
      public
        StagebyStageTurbine.MS MoistSep3(V_MS=0.6, eta=0.227)
          annotation (Placement(transformation(extent={{90,18},{102,30}})));
        StagebyStageTurbine.Turbine_Physical turbine_Editable(nSt=8)
          annotation (Placement(transformation(extent={{-94,44},{-74,64}})));
        StagebyStageTurbine.Generator_Basic                  generator(omega_nominal=50
              *3.14)
          annotation (Placement(transformation(extent={{-66,50},{-46,70}})));
        StagebyStageTurbine.Rotor_Stage Rotor8(
          m_flow_nom=54.86,
          alpha=alphar8,
          A_flow=Ar8,
          dz={0.4,1},
          ro=ror8,
          h_init=2260e3,
          m_init=52,
          p_in_init=ps8out,
          v_the_init=vther8,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{114,14},{122,34}})));

        StagebyStageTurbine.Stator_Stage Stator8(
          isenthalpic=true,
          alpha=alphas8,
          A_flow=As8,
          ro=ros8,
          h_init=2350e3,
          m_init=52,
          p_in_init=pr7out,
          p_out_init=ps8out,
          v_the_init=vthes8)
          annotation (Placement(transformation(extent={{106,14},{112,34}})));
        StagebyStageTurbine.Rotor_Stage Rotor7(
          m_flow_nom=55.13,
          alpha=alphar7,
          A_flow=Ar7,
          ro=ror7,
          h_init=2330e3,
          m_init=53,
          p_in_init=ps7out,
          v_the_init=vther7,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{72,14},{80,34}})));

        StagebyStageTurbine.Stator_Stage Stator7(
          isenthalpic=true,
          alpha=alphas7,
          A_flow=As7,
          ro=ros7,
          h_init=2383e3,
          m_init=53,
          p_in_init=pr6out,
          p_out_init=ps7out,
          v_the_init=vthes7)
          annotation (Placement(transformation(extent={{64,14},{70,34}})));

        StagebyStageTurbine.MS MoistSep2(V_MS=0.25, eta=0.19)
          annotation (Placement(transformation(extent={{46,18},{58,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor6(
          m_flow_nom=56.18,
          alpha=alphar6,
          A_flow=Ar6,
          ro=ror6,
          h_init=2336e3,
          m_init=56,
          p_in_init=ps6out,
          v_the_init=vther6,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{34,14},{42,34}})));

        StagebyStageTurbine.Stator_Stage Stator6(
          v_the_init=vthes6,
          isenthalpic=true,
          alpha=alphas6,
          A_flow=As6,
          ro=ros6,
          h_init=2417e3,
          m_init=56,
          p_in_init=pr5out,
          p_out_init=ps6out)
          annotation (Placement(transformation(extent={{22,14},{28,34}})));

        StagebyStageTurbine.Turbine_Tap turbine_Tap2
          annotation (Placement(transformation(extent={{12,16},{18,32}})));
        StagebyStageTurbine.Stator_Stage Stator5(
          dz={1.0,0.3},
          v_the_init=vthes5,
          alpha=alphas5,
          A_flow=As5,
          ro=ros5,
          h_init=2402e3,
          m_init=59,
          p_in_init=pr4out,
          p_out_init=ps5out)
          annotation (Placement(transformation(extent={{-8,14},{-2,34}})));

        StagebyStageTurbine.Rotor_Stage Rotor5(
          m_flow_nom=59.78,
          alpha=alphar5,
          A_flow=Ar5,
          ro=ror5,
          h_init=2379e3,
          m_init=59,
          p_in_init=ps5out,
          v_the_init=vther5,
          v_r_init=0.1) annotation (Placement(transformation(extent={{0,14},{8,34}})));

        StagebyStageTurbine.MS MoistSep1(V_MS=25, eta=0.17)
          annotation (Placement(transformation(extent={{-24,18},{-12,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor4(
          m_flow_nom=60.76,
          alpha=alphar4,
          A_flow=Ar4,
          ro=ror4,
          h_init=2402e3,
          m_init=60,
          p_in_init=ps4out,
          v_the_init=vther4,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-38,14},{-30,34}})));

        StagebyStageTurbine.Stator_Stage Stator4(
          v_the_init=vthes4,
          isenthalpic=true,
          alpha=alphas4,
          A_flow=As4,
          ro=ros4,
          h_init=2504e3,
          m_init=60,
          p_in_init=pr3out,
          p_out_init=ps4out)
          annotation (Placement(transformation(extent={{-48,14},{-42,34}})));

        StagebyStageTurbine.Turbine_Tap turbine_Tap1
          annotation (Placement(transformation(extent={{-58,16},{-52,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor3(
          m_flow_nom=64.31,
          alpha=alphar3,
          A_flow=Ar3,
          ro=ror3,
          h_init=2477e3,
          m_init=64,
          p_in_init=ps3out,
          v_the_init=vther3,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-74,12},{-66,32}})));

        StagebyStageTurbine.Stator_Stage Stator3(
          v_the_init=vthes3,
          isenthalpic=true,
          alpha=alphas3,
          A_flow=As3,
          ro=ros3,
          h_init=2563e3,
          m_init=64,
          p_in_init=pr2out,
          p_out_init=ps3out)
          annotation (Placement(transformation(extent={{-82,12},{-76,32}})));
        StagebyStageTurbine.Turbine_Tap turbine_Tap(Tap_flow(m_flow(start=-5.237983241487215)))
          annotation (Placement(transformation(extent={{-92,16},{-86,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor2(
          m_flow_nom=68.22,
          alpha=alphar2,
          A_flow=Ar2,
          ro=ror2,
          h_init=2674e3,
          m_init=68,
          p_in_init=ps2out,
          v_the_init=vther2,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-104,12},{-96,32}})));

        StagebyStageTurbine.Stator_Stage Stator2(
          v_the_init=vthes2,
          isenthalpic=true,
          alpha=alphas2,
          A_flow=As2,
          ro=ros2,
          h_init=2965e3,
          m_init=68,
          p_in_init=pr1out,
          p_out_init=ps2out)
          annotation (Placement(transformation(extent={{-114,12},{-108,32}})));
        StagebyStageTurbine.Rotor_Stage Rotor1(
          m_flow_nom=68.22,
          alpha=alphar1,
          A_flow=Ar1,
          ro=ror1,
          h_init=2999e3,
          m_init=68,
          p_in_init=ps1out,
          v_the_init=vther1,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-128,12},{-120,32}})));

        StagebyStageTurbine.Stator_Stage Stator1(
          v_the_init=vthes1,
          isenthalpic=true,
          alpha=alphas1,
          A_flow=As1,
          ro=ros1,
          h_init=2999e3,
          m_init=68,
          p_in_init=ps1in,
          p_out_init=ps1out)
          annotation (Placement(transformation(extent={{-136,12},{-130,32}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX LP(
          NTU=LP_NTU,
          K_tube=17000,
          K_shell=5,
          V_Tube=4.,
          V_Shell=4,
          p_start_tube=2340000,
          h_start_tube_inlet=184e3,
          h_start_tube_outlet=184e3,
          p_start_shell=58000,
          h_start_shell_inlet=405.5e3,
          h_start_shell_outlet=405.5e3,
          Q_init=1e6,
          Cr_init=0.8,
          deltaX_t_init=0.0,
          deltaX_s_init=0.0,
          Shell(medium(h(start=100000))))
          annotation (Placement(transformation(extent={{4,-20},{16,-42}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX IP(
          NTU=IP_NTU,
          K_tube=17000,
          K_shell=500,
          V_Tube=5,
          V_Shell=5,
          p_start_tube=3740000,
          h_start_tube_inlet=346.6e3,
          h_start_tube_outlet=346.6e3,
          p_start_shell=497000,
          h_start_shell_inlet=368.2e3,
          h_start_shell_outlet=368.2e3,
          Q_init=1e6)
          annotation (Placement(transformation(extent={{-36,-20},{-16,-40}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX HP(
          NTU=HP_NTU,
          K_tube=16500,
          K_shell=50,
          V_Tube=5,
          V_Shell=5,
          p_start_tube=3740000,
          h_start_tube_inlet=523.1e3,
          h_start_tube_outlet=523.1e3,
          p_start_shell=497000,
          h_start_shell_inlet=544.5e3,
          h_start_shell_outlet=544.5e3,
          Q_init=1e6,
          Shell(medium(h(start=500e3))))
          annotation (Placement(transformation(extent={{-96,-18},{-76,-40}})));
        StagebyStageTurbine.BaseClasses.Turbine_Outlet turbine_Outlet
          annotation (Placement(transformation(extent={{130,14},{134,34}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet annotation (
            Placement(transformation(
              extent={{-4,-8},{4,8}},
              rotation=90,
              origin={-142,16})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr3out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.2),
          nPorts_a=2,
          nPorts_b=1)
          annotation (Placement(transformation(extent={{-54,-22},{-34,-2}})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume1(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.2),
          nPorts_a=3,
          nPorts_b=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=270,
              origin={6,-14})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser2(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{-4,-5},{4,5}},
              rotation=90,
              origin={69,14})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume3(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr8out,
          use_T_start=false,
          h_start=150e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=5),
          nPorts_b=4,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={92,-36})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance(R=90000)
          annotation (Placement(transformation(extent={{-70,-20},{-62,-8}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance1(R=8500)
          annotation (Placement(transformation(extent={{-6,-7},{6,7}},
              rotation=90,
              origin={-12,-21})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance2(R=3500)
          annotation (Placement(transformation(extent={{22,-26},{30,-14}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow3(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{34,-12},{46,-26}})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{-2,-4},{2,4}},
              rotation=90,
              origin={54,-8})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser3(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{114,-2},{124,8}})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser4(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false,V_total=100)
          annotation (Placement(transformation(extent={{138,-4},{148,6}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow4(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{54,16},{60,6}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow5(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=180,
              origin={110,9})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow6(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={144,15})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow7(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{78,18},{86,10}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow8(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={120,-11})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow9(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,-7},{6,7}},
              rotation=270,
              origin={146,-19})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow10(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,7},{6,-7}},
              rotation=0,
              origin={72,-7})));
        TRANSFORM.Controls.PI_Control PI4
          annotation (Placement(transformation(extent={{-3,-3},{3,3}},
              rotation=270,
              origin={151,-9})));
        TRANSFORM.Controls.PI_Control PI5
          annotation (Placement(transformation(extent={{-3,-3},{3,3}},
              rotation=270,
              origin={129,-11})));
        TRANSFORM.Controls.PI_Control PI6
          annotation (Placement(transformation(extent={{-3,3},{3,-3}},
              rotation=270,
              origin={67,5})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh3(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40)
          annotation (Placement(transformation(extent={{88,10},{94,4}})));
        TRANSFORM.Controls.PI_Control PI7 annotation (Placement(transformation(
              extent={{3,-3},{-3,3}},
              rotation=180,
              origin={61,-19})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh4(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40)
          annotation (Placement(transformation(extent={{80,-6},{86,-12}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh5(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={121,-25})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh6(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={143,-31})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume2(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=2.5),
          nPorts_b=1,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-4,-5},{4,5}},
              rotation=0,
              origin={102,15})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume4(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.8),
          nPorts_b=1,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-6,-6},{6,6}},
              rotation=270,
              origin={52,6})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
          LPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr8out,
          K=500,
          opening_init=0.01,
          tau=0.1) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={21,3})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
          IPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr6out,
          K=4250,
          tau=0.1) annotation (Placement(transformation(
              extent={{-5,-5},{5,5}},
              rotation=270,
              origin={-53,5})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
          HPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr5out,
          K=2300,
          tau=0.1) annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=270,
              origin={-88,-2})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance6(R=15000)
          annotation (Placement(transformation(extent={{92,10},{100,22}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance4(R=65000)
          annotation (Placement(transformation(extent={{-10,0},{-2,12}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance5(R=50000)
          annotation (Placement(transformation(extent={{-4,-6},{4,6}},
              rotation=270,
              origin={52,16})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          TCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=450000,
          m_flow_nominal=68.404,
          opening_actual(start=1)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-143,3})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance7(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{3,-2},{-3,2}},
              rotation=180,
              origin={63,-12})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance8(dp0=2000)
                      annotation (Placement(transformation(
              extent={{-3,-2},{3,2}},
              rotation=180,
              origin={77,12})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance9(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{3,-2},{-3,2}},
              rotation=180,
              origin={107,-16})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance10(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{-3,-2},{3,2}},
              rotation=180,
              origin={141,-8})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLinearTotal
          TBV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=400000,
          m_flow_nominal=68.404,
          opening_actual(start=0)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-189,1})));
        Modelica.Fluid.Machines.PrescribedPump FWCP(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          allowFlowReversal=false,
          p_a_start=2200000,
          p_b_start=3700000,
          m_flow_start=66.3,
          nParallel=3,
          redeclare function flowCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
              (V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
          N_nominal=1500,
          rho_nominal=945,
          use_powerCharacteristic=false,
          redeclare function efficiencyCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
              (eta_nominal=0.8),
          V=1.5,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          use_T_start=false,
          h_start=500e3,
          use_N_in=true,
          N_const=890.3)
          annotation (Placement(transformation(extent={{-54,-28},{-66,-40}})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p1(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,-4},{-4,4}},
              rotation=90,
              origin={-178,14})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          FCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=200000,
          m_flow_nominal=63.5,
          opening_actual(start=1)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-115,-9})));
        Modelica.Fluid.Machines.PrescribedPump CDP(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          allowFlowReversal=false,
          p_a_start=8000,
          p_b_start=2220000,
          m_flow_start=68.4,
          nParallel=3,
          redeclare function flowCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
              (V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
          N_nominal=1500,
          rho_nominal=945,
          use_powerCharacteristic=false,
          redeclare function efficiencyCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
              (eta_nominal=0.8),
          V=1.5,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          use_T_start=false,
          h_start=300e3,
          N_const=1278.78)
          annotation (Placement(transformation(extent={{50,-42},{36,-28}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={-130,3})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p2(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,4},{-4,-4}},
              rotation=90,
              origin={-104,-26})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p3(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,4},{-4,-4}},
              rotation=90,
              origin={-110,6})));
        Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(
              transformation(
              extent={{-5,-5},{5,5}},
              rotation=270,
              origin={-107,-45})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume5(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=ps1in,
          use_T_start=false,
          h_start=3000e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=1),
          nPorts_b=2,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-188,-18})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow12(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-154,56},{-146,64}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-112,-64},{-92,-44}}), iconTransformation(
                extent={{-112,-64},{-92,-44}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-112,38},{-92,58}}), iconTransformation(extent={{-112,38},
                  {-92,58}})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,7},{6,-7}},
              rotation=90,
              origin={-118,-25})));
        Modelica.Blocks.Sources.RealExpression Q_RX_Internal_Block(y=Q_RX_Internal)
          annotation (Placement(transformation(extent={{-164,130},{-144,150}})));
        Modelica.Blocks.Sources.RealExpression Demand_Internal_Block(y=Demand_Internal)
          annotation (Placement(transformation(extent={{-164,114},{-144,134}})));
        Modelica.Blocks.Sources.RealExpression DFV_Anticipatory_Dummy(y=0)
          annotation (Placement(transformation(extent={{-100,138},{-80,158}})));
        Modelica.Blocks.Sources.RealExpression Superheat_Sensor_Dummy(y=0)
          annotation (Placement(transformation(extent={{-100,124},{-80,144}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.Delay
          delay2(Ti=0.001)
          annotation (Placement(transformation(extent={{-48,72},{-42,80}})));
      initial equation
        dEdCycle=0;
        t_track = 0;

      //  T_ideal = T_feed_ref;
      equation
        der(t_track)=1;
        der(dEdCycle) = generator.power-Q_nom;
        when t_track>=86400 then
          reinit(dEdCycle,0);
          reinit(t_track,0);
        end when;

        connect(generator.shaft, turbine_Editable.Generator_torque) annotation (Line(
              points={{-66.1,59.9},{-70,59.9},{-70,60},{-72,60},{-72,59.8},{-74,
                59.8}},                                                     color={0,0,
                0}));
        connect(Rotor8.Inlet, Stator8.Outlet) annotation (Line(points={{114.08,23.8},{
                114.08,23.6},{112,23.6}},
                                  color={28,108,200}));
        connect(Rotor8.torque, turbine_Editable.Fluidtorques[1]) annotation (Line(
              points={{116.64,28.6},{116.64,42},{-84.4,42},{-84.4,49.925}},
                                                                       color={28,108,200}));
        connect(MoistSep3.Turb_Out, Stator8.Inlet) annotation (Line(points={{102,24},
                {102,23.8},{106.06,23.8}}, color={28,108,200}));
        connect(Rotor7.Inlet, Stator7.Outlet) annotation (Line(points={{72.08,23.8},{72.08,
                24},{70,24},{70,23.6}},                     color={28,108,200}));
        connect(Rotor7.Outlet, MoistSep3.Turb_In) annotation (Line(points={{79.92,24},
                {90,24}},                   color={28,108,200}));
        connect(Rotor7.torque, turbine_Editable.Fluidtorques[2]) annotation (Line(
              points={{74.64,28.6},{74.64,36},{76,36},{76,42},{-84.4,42},{-84.4,50.175}},
                                                                               color={
                28,108,200}));
        connect(MoistSep2.Turb_Out, Stator7.Inlet) annotation (Line(points={{58,24},
                {58,23.8},{64.06,23.8}},               color={28,108,200}));
        connect(Rotor6.torque, turbine_Editable.Fluidtorques[3]) annotation (Line(
              points={{36.64,28.6},{36.64,42},{-84.4,42},{-84.4,50.425}},
              color={28,108,200}));
        connect(Rotor6.Outlet, MoistSep2.Turb_In) annotation (Line(points={{41.92,24},
                {46,24}},                          color={28,108,200}));
        connect(Stator6.Outlet, Rotor6.Inlet) annotation (Line(points={{28,23.6},{28,23.8},
                {34.08,23.8}},                        color={28,108,200}));
        connect(turbine_Tap2.Turb_flow2, Stator6.Inlet) annotation (Line(points={{18.06,
                24},{20,24},{20,23.8},{22.06,23.8}},    color={28,108,200}));
        connect(Rotor5.Outlet, turbine_Tap2.Turb_flow) annotation (Line(points={{7.92,24},
                {12.03,24},{12.03,24.08}},                color={28,108,200}));
        connect(Rotor5.Inlet, Stator5.Outlet) annotation (Line(points={{0.08,23.8},{0.08,
                24},{-2,24},{-2,23.6}},                     color={28,108,200}));
        connect(Rotor5.torque, turbine_Editable.Fluidtorques[4]) annotation (Line(
              points={{2.64,28.6},{0,28.6},{0,42},{-84.4,42},{-84.4,50.675}},
                                color={28,108,200}));
        connect(Rotor4.Inlet,Stator4. Outlet) annotation (Line(points={{-37.92,
                23.8},{-42,23.8},{-42,23.6}},
                                 color={28,108,200}));
        connect(Stator4.Inlet,turbine_Tap1. Turb_flow2)
          annotation (Line(points={{-47.94,23.8},{-47.94,24},{-51.94,24},{
                -51.94,23}},                                 color={28,108,200}));
        connect(Rotor4.torque, turbine_Editable.Fluidtorques[5]) annotation (Line(
              points={{-35.36,28.6},{-35.36,42},{-84.4,42},{-84.4,50.925}},
                          color={28,108,200}));
        connect(Rotor2.Outlet, turbine_Tap.Turb_flow) annotation (Line(points={{-96.08,
                22},{-91.97,22},{-91.97,23.07}},      color={28,108,200}));
        connect(turbine_Tap.Turb_flow2, Stator3.Inlet) annotation (Line(points={{-85.94,
                23},{-85.94,22},{-81.94,22},{-81.94,21.8}},            color={28,108,200}));
        connect(Rotor3.Inlet, Stator3.Outlet) annotation (Line(points={{-73.92,21.8},{
                -76,21.8},{-76,21.6}},                         color={28,108,200}));
        connect(Rotor2.Inlet, Stator2.Outlet) annotation (Line(points={{-103.92,21.8},
                {-106,21.8},{-106,22},{-108,22},{-108,21.6}},  color={28,108,200}));
        connect(Stator2.Inlet, Rotor1.Outlet) annotation (Line(points={{-113.94,21.8},
                {-114,21.8},{-114,22},{-120.08,22}},          color={28,108,200}));
        connect(Rotor1.Inlet, Stator1.Outlet) annotation (Line(points={{-127.92,21.8},
                {-128,21.8},{-128,22},{-130,22},{-130,21.6}},  color={28,108,200}));
        connect(Rotor3.Outlet, turbine_Tap1.Turb_flow) annotation (Line(points={{-66.08,
                22},{-62,22},{-62,23.07},{-57.97,23.07}},        color={28,108,200}));
        connect(Rotor3.torque, turbine_Editable.Fluidtorques[6]) annotation (Line(
              points={{-71.36,26.6},{-70,26.6},{-70,42},{-84.4,42},{-84.4,51.175}},
                                     color={28,108,200}));
        connect(Rotor2.torque, turbine_Editable.Fluidtorques[7]) annotation (Line(
              points={{-101.36,26.6},{-101.36,40},{-106,40},{-106,42},{-84.4,42},{-84.4,
                51.425}},
              color={28,108,200}));
        connect(Rotor1.torque, turbine_Editable.Fluidtorques[8]) annotation (Line(
              points={{-125.36,26.6},{-125.36,34},{-124,34},{-124,42},{-84.4,42},{-84.4,
                51.675}}, color={28,108,200}));
        connect(LP.Tube_out, IP.Tube_in) annotation (Line(points={{4,-35.4},{4,
                -34},{-16,-34}},  color={0,127,255}));
        connect(Rotor8.Outlet, turbine_Outlet.Turb_flow) annotation (Line(
              points={{121.92,24},{130,24},{130,24.1},{130.02,24.1}},
                                                                  color={28,108,
                200}));
        connect(Stator1.Inlet, turbine_Inlet.Turb_flow) annotation (Line(points={{-135.94,
                21.8},{-142,21.8},{-142,19.96},{-141.92,19.96}},   color={28,
                108,200}));
        connect(volume.port_b[1], IP.Shell_in) annotation (Line(points={{-38,-12},{-38,
                -28},{-36,-28}},           color={0,127,255}));
        connect(volume1.port_b[1], LP.Shell_in) annotation (Line(points={{6,-20},
                {6,-22},{-4,-22},{-4,-28.8},{4,-28.8}},                 color={
                0,127,255}));
        connect(IP.Shell_out, resistance1.port_a) annotation (Line(points={{-16,-28},
                {-12,-28},{-12,-25.2}},   color={0,127,255}));
        connect(resistance1.port_b, volume1.port_a[1]) annotation (Line(points={{-12,
                -16.8},{-12,-2},{5.33333,-2},{5.33333,-8}},          color={0,127,255}));
        connect(volume.port_a[1], resistance.port_b) annotation (Line(points={{-50,-12.5},
                {-56,-12.5},{-56,-14},{-63.2,-14}}, color={0,127,255}));
        connect(HP.Shell_out, resistance.port_a) annotation (Line(points={{-76,
                -26.8},{-74,-26.8},{-74,-14},{-68.8,-14}},
                                                    color={0,127,255}));
        connect(resistance2.port_b, sensor_m_flow3.port_a) annotation (Line(
              points={{28.8,-20},{34,-20},{34,-19}}, color={0,127,255}));
        connect(sensor_m_flow3.port_b, condenser1.port_a) annotation (Line(
              points={{46,-19},{46,-10},{51.2,-10},{51.2,-9.4}},
                                                               color={0,127,255}));
        connect(sensor_m_flow4.port_b, condenser2.port_a) annotation (Line(
              points={{60,11},{62,11},{62,12},{64,12},{64,11.2},{65.5,11.2}},
              color={0,127,255}));
        connect(sensor_m_flow6.port_b, condenser4.port_a) annotation (Line(
              points={{144,9},{144,4.5},{139.5,4.5}},  color={0,127,255}));
        connect(sensor_m_flow7.m_flow, PI6.u_m) annotation (Line(points={{82,
                12.56},{82,5},{70.6,5}}, color={0,0,127}));
        connect(PI6.u_s, sensor_m_flow4.m_flow) annotation (Line(points={{67,8.6},
                {57,8.6},{57,9.2}},         color={0,0,127}));
        connect(PI6.y, valveLineartanh3.opening) annotation (Line(points={{67,1.7},
                {66,1.7},{66,0},{92,0},{92,4.6},{91,4.6}},      color={0,0,127}));
        connect(valveLineartanh3.port_a, sensor_m_flow7.port_b) annotation (
            Line(points={{88,7},{88,6},{86,6},{86,14}}, color={0,127,255}));
        connect(valveLineartanh3.port_b, volume3.port_b[1]) annotation (Line(
              points={{94,7},{94,6},{98,6},{98,-36.75}},
                          color={0,127,255}));
        connect(PI7.u_s, sensor_m_flow3.m_flow) annotation (Line(points={{57.4,
                -19},{57.4,-20},{52,-20},{52,-26},{40,-26},{40,-21.52}}, color=
                {0,0,127}));
        connect(PI7.u_m, sensor_m_flow10.m_flow) annotation (Line(points={{61,
                -15.4},{60,-15.4},{60,-14},{72,-14},{72,-9.52}}, color={0,0,127}));
        connect(valveLineartanh4.port_a, sensor_m_flow10.port_b) annotation (
            Line(points={{80,-9},{80,-8},{78,-8},{78,-7}}, color={0,127,255}));
        connect(valveLineartanh4.port_b, volume3.port_b[2]) annotation (Line(
              points={{86,-9},{90,-9},{90,-10},{98,-10},{98,-36.25}},
              color={0,127,255}));
        connect(PI5.u_s, sensor_m_flow5.m_flow) annotation (Line(points={{129,
                -7.4},{129,11.52},{110,11.52}}, color={0,0,127}));
        connect(PI5.u_m, sensor_m_flow8.m_flow)
          annotation (Line(points={{125.4,-11},{122.52,-11}},
                                                            color={0,0,127}));
        connect(PI4.u_m, sensor_m_flow9.m_flow) annotation (Line(points={{147.4,
                -9},{147.4,-10},{148.52,-10},{148.52,-19}},
                                                          color={0,0,127}));
        connect(valveLineartanh6.port_b, volume3.port_b[3]) annotation (Line(
              points={{143,-34},{142,-34},{142,-36},{98,-36},{98,-35.75}},
              color={0,127,255}));
        connect(valveLineartanh5.port_b, volume3.port_b[4]) annotation (Line(
              points={{121,-28},{122,-28},{122,-36},{98,-36},{98,-35.25}},
              color={0,127,255}));
        connect(valveLineartanh5.port_a, sensor_m_flow8.port_b) annotation (
            Line(points={{121,-22},{120,-22},{120,-17}}, color={0,127,255}));
        connect(PI5.y, valveLineartanh5.opening) annotation (Line(points={{129,
                -14.3},{130,-14.3},{130,-26},{123.4,-26},{123.4,-25}}, color={0,
                0,127}));
        connect(sensor_m_flow9.port_b, valveLineartanh6.port_a) annotation (
            Line(points={{146,-25},{146,-28},{143,-28}}, color={0,127,255}));
        connect(valveLineartanh6.opening, PI4.y) annotation (Line(points={{145.4,
                -31},{145.4,-30},{152,-30},{152,-12.3},{151,-12.3}},
              color={0,0,127}));
        connect(volume2.port_b[1], sensor_m_flow5.port_a) annotation (Line(
              points={{104.4,15},{104.4,12},{104,12},{104,9}},
                                                            color={0,127,255}));
        connect(sensor_m_flow5.port_b, condenser3.port_a) annotation (Line(
              points={{116,9},{116,8},{115.5,8},{115.5,6.5}},    color={0,127,
                255}));
        connect(volume4.port_b[1], sensor_m_flow4.port_a) annotation (Line(
              points={{52,2.4},{56,2.4},{56,11},{54,11}},
                                                  color={0,127,255}));
        connect(resistance2.port_a, LP.Shell_out) annotation (Line(points={{23.2,
                -20},{20,-20},{20,-28.8},{16,-28.8}},     color={0,127,255}));
        connect(PI7.y, valveLineartanh4.opening) annotation (Line(points={{64.3,
                -19},{70,-19},{70,-18},{84,-18},{84,-14},{83,-14},{83,-11.4}},
              color={0,0,127}));
        connect(LPTapValve.port_b, volume1.port_a[2]) annotation (Line(points={{21,0},{
                14,0},{14,-8},{6,-8}},       color={0,127,255}));
        connect(LPTapValve.port_a, turbine_Tap2.Tap_flow) annotation (Line(points={{21,6},{
                22,6},{22,10},{16,10},{16,21.44},{15,21.44}},
                                               color={0,127,255}));
        connect(HPTapValve.port_b, HP.Shell_in) annotation (Line(points={{-88,-6},
                {-88,-16},{-100,-16},{-100,-26.8},{-96,-26.8}},
                                                            color={0,127,255}));
        connect(HPTapValve.port_a, turbine_Tap.Tap_flow) annotation (Line(points={{-88,2},
                {-88,20.76},{-89,20.76}},             color={0,127,255}));
        connect(IPTapValve.port_a, turbine_Tap1.Tap_flow) annotation (Line(points={{-53,10},
                {-54,10},{-54,20.76},{-55,20.76}},     color={0,127,255}));
        connect(IPTapValve.port_b, volume.port_a[2]) annotation (Line(points={{-53,0},
                {-54,0},{-54,-11.5},{-50,-11.5}}, color={0,127,255}));
        connect(MoistSep3.Liquid, resistance6.port_a) annotation (Line(points={{96,
                22.08},{94,22.08},{94,16},{93.2,16}},
                                               color={0,127,255}));
        connect(volume2.port_a[1], resistance6.port_b) annotation (Line(points={{99.6,15},
                {99.6,15.5},{98.8,15.5},{98.8,16}},     color={0,127,255}));
        connect(resistance4.port_b, volume1.port_a[3]) annotation (Line(points={{-3.2,6},
                {2,6},{2,-8},{6.66667,-8}},       color={0,127,255}));
        connect(resistance4.port_a, MoistSep1.Liquid) annotation (Line(points={{-8.8,6},
                {-18,6},{-18,22.08}},                color={0,127,255}));
        connect(MoistSep2.Liquid, resistance5.port_a)
          annotation (Line(points={{52,22.08},{52,18.8}}, color={0,127,255}));
        connect(volume4.port_a[1], resistance5.port_b)
          annotation (Line(points={{52,9.6},{52,13.2}},  color={0,127,255}));
        connect(TCV.port_b, turbine_Inlet.Pipe_flow) annotation (Line(points={{-143,8},
                {-142,8},{-142,12}},         color={0,127,255}));
        connect(condenser1.port_b, resistance7.port_a) annotation (Line(points=
                {{57.2,-8},{60,-8},{60,-12},{60.9,-12}}, color={0,127,255}));
        connect(sensor_m_flow10.port_a, resistance7.port_b) annotation (Line(
              points={{66,-7},{63.5,-7},{63.5,-12},{65.1,-12}}, color={0,127,
                255}));
        connect(sensor_m_flow7.port_a, resistance8.port_a) annotation (Line(
              points={{78,14},{78,12},{79.1,12}}, color={0,127,255}));
        connect(condenser2.port_b, resistance8.port_b) annotation (Line(points=
                {{73,14},{74,14},{74,12},{74.9,12}}, color={0,127,255}));
        connect(resistance10.port_a, condenser4.port_b) annotation (Line(points=
               {{143.1,-8},{143,-8},{143,-3}}, color={0,127,255}));
        connect(resistance10.port_b, sensor_m_flow9.port_a) annotation (Line(
              points={{138.9,-8},{142,-8},{142,-13},{146,-13}}, color={0,127,
                255}));
        connect(resistance9.port_a, condenser3.port_b) annotation (Line(points=
                {{104.9,-16},{104,-16},{104,-1},{119,-1}}, color={0,127,255}));
        connect(sensor_m_flow8.port_a, resistance9.port_b) annotation (Line(
              points={{120,-5},{116,-5},{116,-4},{109.1,-4},{109.1,-16}}, color=
               {0,127,255}));
        connect(IP.Tube_out, FWCP.port_a)
          annotation (Line(points={{-36,-34},{-54,-34}}, color={0,127,255}));
        connect(HP.Tube_in, FWCP.port_b) annotation (Line(points={{-76,-33.4},{
                -72,-33.4},{-72,-34},{-66,-34}}, color={0,127,255}));
        connect(LP.Tube_in, CDP.port_b) annotation (Line(points={{16,-35.4},{26,
                -35.4},{26,-35},{36,-35}}, color={0,127,255}));
        connect(FCV.port_b, sensor_m_flow1.port_a) annotation (Line(points={{
                -115,-4},{-116,-4},{-116,14},{-130,14},{-130,9}}, color={0,127,
                255}));
        connect(sensor_p1.port, TCV.port_a) annotation (Line(points={{-174,14},
                {-168,14},{-168,-4},{-143,-4},{-143,-2}}, color={0,127,255}));
        connect(sensor_p2.p, add.u1)
          annotation (Line(points={{-104,-28.4},{-104,-39}}, color={0,0,127}));
        connect(sensor_p3.p, add.u2)
          annotation (Line(points={{-110,3.6},{-110,-39}}, color={0,0,127}));
        connect(sensor_p3.port, sensor_m_flow1.port_a) annotation (Line(points={{-114,6},
                {-122,6},{-122,9},{-130,9}},           color={0,127,255}));
        connect(sensor_p2.port, HP.Tube_out) annotation (Line(points={{-108,-26},
                {-102,-26},{-102,-33.4},{-96,-33.4}}, color={0,127,255}));
        connect(volume5.port_b[1], TBV.port_a) annotation (Line(points={{-182,-18.5},
                {-186,-18.5},{-186,-4},{-189,-4}}, color={0,127,255}));
        connect(volume5.port_b[2], TCV.port_a) annotation (Line(points={{-182,
                -17.5},{-162,-17.5},{-162,-2},{-143,-2}}, color={0,127,255}));
        connect(sensor_m_flow12.port_a, TBV.port_b) annotation (Line(points={{-154,60},
                {-188,60},{-188,6},{-189,6}}, color={0,127,255}));
        connect(volume3.port_a[1], CDP.port_a) annotation (Line(points={{86,-36},{68,-36},
                {68,-35},{50,-35}},          color={0,127,255}));
        connect(PI4.u_s, sensor_m_flow6.m_flow) annotation (Line(points={{151,-5.4},{151,
                5.3},{146.52,5.3},{146.52,15}},            color={0,0,127}));
        connect(sensor_m_flow6.port_a, turbine_Outlet.Pipe_flow) annotation (Line(
              points={{144,21},{136,21},{136,24},{134,24}}, color={0,127,255}));
        connect(MoistSep1.Turb_Out, Stator5.Inlet) annotation (Line(points={{
                -12,24},{-10,24},{-10,23.8},{-7.94,23.8}}, color={28,108,200}));
        connect(sensor_m_flow1.port_b, port_b) annotation (Line(points={{-130,-3},{
                -138,-3},{-138,-54},{-102,-54}},
                                            color={0,127,255}));
        connect(port_a, volume5.port_a[1]) annotation (Line(points={{-102,48},{-102,
                48},{-194,48},{-194,-18}},
                                        color={0,127,255}));
        connect(HP.Tube_out, sensor_T1.port_a) annotation (Line(points={{-96,-33.4},{-106,
                -33.4},{-106,-34},{-118,-34},{-118,-31}}, color={0,127,255}));
        connect(sensor_T1.port_b, FCV.port_a) annotation (Line(points={{-118,-19},{-118,
                -18},{-115,-18},{-115,-14}}, color={0,127,255}));
        connect(actuatorBus.FWCP_Speed, FWCP.N_in) annotation (Line(
            points={{30,100},{144,100},{144,98},{256,98},{256,-58},{-60,-58},{-60,-40}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(sensorBus.dP_FCV, add.y) annotation (Line(
            points={{-30,100},{-236,100},{-236,-58},{-107,-58},{-107,-50.5}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Q_RX, Q_RX_Internal_Block.y) annotation (Line(
            points={{-30,100},{-30,118},{-120,118},{-120,140},{-143,140}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Demand, Demand_Internal_Block.y) annotation (Line(
            points={{-30,100},{-30,46},{-70,46},{-70,118},{-120,118},{-120,124},{-143,
                124}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Feed_Flow_Rate, sensor_m_flow1.m_flow) annotation (Line(
            points={{-30,100},{-236,100},{-236,-26},{-130,-26},{-130,-8},{-122,-8},{
                -122,3},{-127.48,3}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.FCV_Opening, FCV.opening) annotation (Line(
            points={{30,100},{30,88},{-214,88},{-214,-40},{-136,-40},{-136,-9},{-119,
                -9}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.TBV_Opening, TBV.opening) annotation (Line(
            points={{30,100},{30,88},{-214,88},{-214,1},{-193,1}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.P_Turbine_Inlet, sensor_p1.p) annotation (Line(
            points={{-30,100},{-236,100},{-236,-26},{-178,-26},{-178,11.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.TCV_Opening, TCV.opening) annotation (Line(
            points={{30,100},{30,88},{-214,88},{-214,-38},{-154,-38},{-154,3},{-147,3}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(Rotor4.Outlet, MoistSep1.Turb_In)
          annotation (Line(points={{-30.08,24},{-24,24}}, color={28,108,200}));
        connect(sensor_m_flow12.port_b, sensor_m_flow6.port_a) annotation (Line(
              points={{-146,60},{10,60},{10,52},{162,52},{162,21},{144,21}}, color={0,
                127,255}));
        connect(sensorBus.TBV_Mass_Flow, sensor_m_flow12.m_flow) annotation (Line(
            points={{-30,100},{-76,100},{-76,102},{-152,102},{-152,61.44},{-150,61.44}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(sensorBus.Superheat_Sensor_Opening, Superheat_Sensor_Dummy.y)
          annotation (Line(
            points={{-30,100},{-30,134},{-79,134}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.DFV_Anticipatory, DFV_Anticipatory_Dummy.y) annotation (
            Line(
            points={{-30,100},{-30,148},{-79,148}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Generator_Power, delay2.y) annotation (Line(
            points={{-30,100},{-30,76},{-41.58,76}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(delay2.u, generator.Power) annotation (Line(points={{-48.6,76},{-52,76},
                {-52,78},{-56,78},{-56,70.8}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Polygon(
                points={{24,22},{24,-8},{32,-22},{32,36},{24,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{40,22},{40,-8},{48,-24},{48,38},{40,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-12,22},{-12,-8},{-2,-22},{-2,38},{-12,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{8,22},{8,-8},{16,-24},{16,36},{8,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-2.55993,3},{93.4405,-3}},
                lineColor={0,0,0},
                origin={-31.44,-1},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{60,14},{88,-12}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{69,-6},{79,8}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Rectangle(
                extent={{-1.06666,3.0002},{38.9329,-3.0002}},
                lineColor={0,0,0},
                origin={61,-50.933},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.4,3},{15.5,-3}},
                lineColor={0,0,0},
                origin={48.427,-15},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341457,2},{13.6584,-2}},
                lineColor={0,0,0},
                origin={8,-48.342},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.12002,2},{40.8804,-2}},
                lineColor={0,0,0},
                origin={11.12,-60},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.578156,2.1722},{23.1262,-2.1722}},
                lineColor={0,0,0},
                origin={5.422,-49.828},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-26,-46},{-14,-58}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-19,-49},{-19,-55},{-24,-52},{-19,-49}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255}),
              Rectangle(
                extent={{-1.81329,5},{66.1867,-5}},
                lineColor={0,0,0},
                origin={-92.1867,-53},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-16,3},{16,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-12,38},
                rotation=-90),
              Rectangle(
                extent={{-38,54},{-12,42}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-94,54},{-46,42}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-48,57},{-30,39}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Ellipse(
                extent={{-37,57},{-41,39}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Rectangle(
                extent={{-38,55},{-40,67}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-48,69},{-30,67}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{-24,-56},{-28,-60},{-12,-60},{-16,-56},{-24,-56}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-0.244084,1},{9.76422,-1}},
                lineColor={0,0,0},
                origin={-1.764,19},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.195303,1},{7.8128,-1}},
                lineColor={0,0,0},
                origin={16.187,19},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.195308,1},{7.813,-1}},
                lineColor={0,0,0},
                origin={32.187,19},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{46,-50},{74,-76}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{55,-70},{65,-56}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Rectangle(
                extent={{-1.06666,3.0002},{38.9329,-3.0002}},
                lineColor={0,0,0},
                origin={-53,-70.933},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-2.61619,3},{101.384,-3}},
                lineColor={0,0,0},
                origin={-53.384,-31},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={29,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={13,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={-5,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={45,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-2.61619,3},{101.384,-3}},
                lineColor={0,0,0},
                origin={-53.384,-69},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.634164,0.999955},{25.3659,-1.0001}},
                lineColor={0,0,0},
                origin={22.634,41.0001},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.586685,0.999995},{21.4135,-1}},
                lineColor={0,0,0},
                origin={21,20.5865},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder)}),         Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=30,
            __Dymola_NumberOfIntervals=531,
            Tolerance=0.0005,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>Estimated NuScale secondary conditions (based on the 160MWt/52MWe design certification documents) and system setup put together in this model. The goal of the production of this model was to be able to, in detail, observe system-wide feedback during transients. This base model includes no connection capability to other processes and does not include an internal heat application model. </p>
<p>Controllers for this model are NOT optimized. Examples will show some power overshoot when operational mode changes occur. </p>
<p>Reference power levels for the 8 turbine stages are: 2.339, 19.952, 7.913, 5.103, 6.029, 1.233, 4.302, and 6.417 MW respectively. Estimated FWH powers are 10.9, 10.2, and 7.1 MW. </p>
</html>"));
      end NuScale_Secondary;

      model NuScale_Modal_Secondary_Arbitrage_Ports
        import NHES;
          extends BaseClasses.Partial_SubSystem_A(
          redeclare replaceable CS_Dummy CS,
          redeclare replaceable ED_Dummy ED,
          redeclare Data.Data_Dummy data);
          input Modelica.Units.SI.Power Q_RX_Internal;
          input Modelica.Units.SI.Power Demand_Internal;
          input Real DFV_Ancticipatory_Internal;
        parameter Integer TES_nPipes= 950;
        parameter Modelica.Units.SI.Length TES_Length=275
          "TES pipe length within concrete";
          parameter Real PipConcLRat = 3 "Pipe:Conc. ratio";
        parameter Modelica.Units.SI.Length TES_Thick=0.2
          "TES thickness to adiabatic boundary condition";
        parameter Modelica.Units.SI.Length TES_Width=0.8
          "Cross sectional area perpendicular to pipe length";
        parameter Real LP_NTU = 1.5 "Low pressure NTUHX NTU";
        parameter Real IP_NTU = 20.0 "Intermediate pressure NTUHX NTU";
        parameter Real HP_NTU = 4.0 "High pressure NTUHX NTU";
        parameter Modelica.Units.SI.Pressure P_Rise_DFV=6.6e5 "Discharge source pump replacement dp";
        constant Real pi = Modelica.Constants.pi;
        parameter Modelica.Units.SI.Power Q_nom;
        Modelica.Units.SI.Energy dEdCycle;
        Modelica.Units.SI.Time t_track;
       // Modelica.SIunits.Temperature T_ideal;
        parameter Modelica.Units.SI.Temperature T_feed_ref=273 + 138;

          parameter Modelica.Units.SI.Velocity vthes1=0 "Initial rotational velocity. 's/r' indicates stator/rotor, # is stage #" annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther1=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Pressure ps1in=3170000 "Same indication system as rotational velocity" annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps1out=2620000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr1out=2610000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps2out=1400000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr2out=522600 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps3out=350000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps4out=180000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr4out=137800 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps5out=72000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr5out=64200 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps6out=58000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr6out=52800 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps7out=40000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr7out=26400 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps8out=17500 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr8out=8100 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_1=3000e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_2=2980e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_3=2800e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_4=2780e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_5=2740e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_6=2700e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_7=2650e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_8=2630e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.Area Ar8[3]={3.45,8.1,8.1} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As8[3]={2.64,3.45,3.45} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar7[3]={1.95,2.64,2.64} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As7[3]={1.545,1.95,1.95} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar6[3]={1.515,1.545,1.545} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As6[3]={1.515,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar5[3]={1.035,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As5[3]={0.84,1.035,1.035} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar4[3]={0.51,0.72,0.72} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As4[3]={0.43,0.51,0.51} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar3[3]={0.25,0.43,0.43} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As3[3]={0.23,0.25,0.25} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar2[3]={0.1,0.23,0.23} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As2[3]={0.0645,0.1,0.1} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar1[3]={0.0645,0.0645,0.0645} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As1[3]={0.0645,0.0645,0.0645} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Length ri[3]={0.1,0.1,0.1} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros1[3]={0.195,0.2,0.22} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror1[3]={0.22,0.24,0.245} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros2[3]={0.245,0.26,0.265} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror2[3]={0.265,0.29,0.295} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros3[3]={0.295,0.31,0.315} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror3[3]={0.315,0.33,0.335} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros4[3]={0.335,0.37,0.38} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror4[3]={0.38,0.41,0.42} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros5[3]={0.42,0.46,0.47} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror5[3]={0.47,0.51,0.53} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros6[3]={0.53,0.58,0.59} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror6[3]={0.59,0.63,0.64} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros7[3]={0.64,0.68,0.69} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror7[3]={0.69,0.74,0.75} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros8[3]={0.75,0.81,0.82} annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror8[3]={0.82,0.87,0.89} annotation(dialog(tab = "Geometry", group = "Radii"));
       parameter Real[2] alphas1 = {pi/3.4,0} "Ideal deflection angle in each stage. 0 indicates no change, not a 0 angle" annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar1 = {-pi/3.48,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas2 = {pi/2.185,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar2 = {-pi/2.2,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas3 = {pi/2.43,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar3 = {-pi/2.4,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas4 = {pi/2.6,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar4 = {-pi/2.56,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas5 = {pi/2.52,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar5 = {-pi/2.42,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas6 = {pi/3.33,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar6 = {-pi/3.62,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas7 = {pi/2.53,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar7 = {-pi/2.55,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas8 = {pi/2.41,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar8 = {-pi/2.21,0} annotation(dialog(tab = "Deflection", group = "Angles"));

      public
        StagebyStageTurbine.MS MoistSep3(V_MS=0.6, eta=0.227)
          annotation (Placement(transformation(extent={{90,18},{102,30}})));
        StagebyStageTurbine.Turbine_Physical turbine_Editable(nSt=8)
          annotation (Placement(transformation(extent={{-94,44},{-74,64}})));
        StagebyStageTurbine.Generator_Basic                  generator(omega_nominal=50
              *3.14)
          annotation (Placement(transformation(extent={{-66,50},{-46,70}})));
        StagebyStageTurbine.Rotor_Stage Rotor8(
          m_flow_nom=54.86,
          alpha=alphar8,
          A_flow=Ar8,
          dz={0.4,1},
          ro=ror8,
          h_init=2260e3,
          m_init=52,
          p_in_init=ps8out,
          v_the_init=vther8,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{114,14},{122,34}})));

        StagebyStageTurbine.Stator_Stage Stator8(
          isenthalpic=true,
          alpha=alphas8,
          A_flow=As8,
          ro=ros8,
          h_init=2350e3,
          m_init=52,
          p_in_init=pr7out,
          p_out_init=ps8out,
          v_the_init=vthes8)
          annotation (Placement(transformation(extent={{106,14},{112,34}})));
        StagebyStageTurbine.Rotor_Stage Rotor7(
          m_flow_nom=55.13,
          alpha=alphar7,
          A_flow=Ar7,
          ro=ror7,
          h_init=2330e3,
          m_init=53,
          p_in_init=ps7out,
          v_the_init=vther7,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{72,14},{80,34}})));

        StagebyStageTurbine.Stator_Stage Stator7(
          isenthalpic=true,
          alpha=alphas7,
          A_flow=As7,
          ro=ros7,
          h_init=2383e3,
          m_init=53,
          p_in_init=pr6out,
          p_out_init=ps7out,
          v_the_init=vthes7)
          annotation (Placement(transformation(extent={{64,14},{70,34}})));

        StagebyStageTurbine.MS MoistSep2(V_MS=0.25, eta=0.19)
          annotation (Placement(transformation(extent={{46,18},{58,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor6(
          m_flow_nom=56.18,
          alpha=alphar6,
          A_flow=Ar6,
          ro=ror6,
          h_init=2336e3,
          m_init=56,
          p_in_init=ps6out,
          v_the_init=vther6,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{34,14},{42,34}})));

        StagebyStageTurbine.Stator_Stage Stator6(
          v_the_init=vthes6,
          isenthalpic=true,
          alpha=alphas6,
          A_flow=As6,
          ro=ros6,
          h_init=2417e3,
          m_init=56,
          p_in_init=pr5out,
          p_out_init=ps6out)
          annotation (Placement(transformation(extent={{22,14},{28,34}})));

        StagebyStageTurbine.Turbine_Tap turbine_Tap2
          annotation (Placement(transformation(extent={{12,16},{18,32}})));
        StagebyStageTurbine.Stator_Stage Stator5(
          dz={1.0,0.3},
          v_the_init=vthes5,
          alpha=alphas5,
          A_flow=As5,
          ro=ros5,
          h_init=2402e3,
          m_init=59,
          p_in_init=pr4out,
          p_out_init=ps5out)
          annotation (Placement(transformation(extent={{-8,14},{-2,34}})));

        StagebyStageTurbine.Rotor_Stage Rotor5(
          m_flow_nom=59.78,
          alpha=alphar5,
          A_flow=Ar5,
          ro=ror5,
          h_init=2379e3,
          m_init=59,
          p_in_init=ps5out,
          v_the_init=vther5,
          v_r_init=0.1) annotation (Placement(transformation(extent={{0,14},{8,34}})));

        StagebyStageTurbine.MS MoistSep1(V_MS=25, eta=0.17)
          annotation (Placement(transformation(extent={{-24,18},{-12,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor4(
          m_flow_nom=60.76,
          alpha=alphar4,
          A_flow=Ar4,
          ro=ror4,
          h_init=2402e3,
          m_init=60,
          p_in_init=ps4out,
          v_the_init=vther4,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-38,14},{-30,34}})));

        StagebyStageTurbine.Stator_Stage Stator4(
          v_the_init=vthes4,
          isenthalpic=true,
          alpha=alphas4,
          A_flow=As4,
          ro=ros4,
          h_init=2504e3,
          m_init=60,
          p_in_init=pr3out,
          p_out_init=ps4out)
          annotation (Placement(transformation(extent={{-48,14},{-42,34}})));

        StagebyStageTurbine.Turbine_Tap turbine_Tap1
          annotation (Placement(transformation(extent={{-58,16},{-52,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor3(
          m_flow_nom=64.31,
          alpha=alphar3,
          A_flow=Ar3,
          ro=ror3,
          h_init=2477e3,
          m_init=64,
          p_in_init=ps3out,
          v_the_init=vther3,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-74,12},{-66,32}})));

        StagebyStageTurbine.Stator_Stage Stator3(
          v_the_init=vthes3,
          isenthalpic=true,
          alpha=alphas3,
          A_flow=As3,
          ro=ros3,
          h_init=2563e3,
          m_init=64,
          p_in_init=pr2out,
          p_out_init=ps3out)
          annotation (Placement(transformation(extent={{-82,12},{-76,32}})));
        StagebyStageTurbine.Turbine_Tap turbine_Tap(Tap_flow(m_flow(start=-5.237983241487215)))
          annotation (Placement(transformation(extent={{-92,16},{-86,30}})));
        StagebyStageTurbine.Rotor_Stage Rotor2(
          m_flow_nom=68.22,
          alpha=alphar2,
          A_flow=Ar2,
          ro=ror2,
          h_init=2674e3,
          m_init=68,
          p_in_init=ps2out,
          v_the_init=vther2,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-104,12},{-96,32}})));

        StagebyStageTurbine.Stator_Stage Stator2(
          v_the_init=vthes2,
          isenthalpic=true,
          alpha=alphas2,
          A_flow=As2,
          ro=ros2,
          h_init=2965e3,
          m_init=68,
          p_in_init=pr1out,
          p_out_init=ps2out)
          annotation (Placement(transformation(extent={{-114,12},{-108,32}})));
        StagebyStageTurbine.Rotor_Stage Rotor1(
          m_flow_nom=68.22,
          alpha=alphar1,
          A_flow=Ar1,
          ro=ror1,
          h_init=2999e3,
          m_init=68,
          p_in_init=ps1out,
          v_the_init=vther1,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-128,12},{-120,32}})));

        StagebyStageTurbine.Stator_Stage Stator1(
          v_the_init=vthes1,
          isenthalpic=true,
          alpha=alphas1,
          A_flow=As1,
          ro=ros1,
          h_init=2999e3,
          m_init=68,
          p_in_init=ps1in,
          p_out_init=ps1out)
          annotation (Placement(transformation(extent={{-136,12},{-130,32}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX LP(
          NTU=LP_NTU,
          K_tube=17000,
          K_shell=5,
          V_Tube=4.,
          V_Shell=4,
          p_start_tube=2340000,
          h_start_tube_inlet=184e3,
          h_start_tube_outlet=184e3,
          p_start_shell=58000,
          h_start_shell_inlet=405.5e3,
          h_start_shell_outlet=405.5e3,
          Cr_init=0.8,
          deltaX_t_init=0.0,
          deltaX_s_init=0.0,
          Shell(medium(h(start=100000))))
          annotation (Placement(transformation(extent={{4,-20},{16,-42}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX IP(
          NTU=IP_NTU,
          K_tube=17000,
          K_shell=500,
          V_Tube=5,
          V_Shell=5,
          p_start_tube=3740000,
          h_start_tube_inlet=346.6e3,
          h_start_tube_outlet=346.6e3,
          p_start_shell=497000,
          h_start_shell_inlet=368.2e3,
          h_start_shell_outlet=368.2e3)
          annotation (Placement(transformation(extent={{-36,-20},{-16,-40}})));
        NHES.Fluid.HeatExchangers.Generic_HXs.NTU_HX HP(
          NTU=HP_NTU,
          K_tube=16500,
          K_shell=50,
          V_Tube=5,
          V_Shell=5,
          p_start_tube=3740000,
          h_start_tube_inlet=523.1e3,
          h_start_tube_outlet=523.1e3,
          p_start_shell=497000,
          h_start_shell_inlet=544.5e3,
          h_start_shell_outlet=544.5e3,
          Shell(medium(h(start=500e3))))
          annotation (Placement(transformation(extent={{-96,-18},{-76,-40}})));
        StagebyStageTurbine.BaseClasses.Turbine_Outlet turbine_Outlet
          annotation (Placement(transformation(extent={{130,14},{134,34}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet annotation (
            Placement(transformation(
              extent={{-4,-8},{4,8}},
              rotation=90,
              origin={-142,16})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr3out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.2),
          nPorts_a=2,
          nPorts_b=1)
          annotation (Placement(transformation(extent={{-54,-22},{-34,-2}})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume1(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.2),
          nPorts_a=3,
          nPorts_b=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=270,
              origin={6,-14})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser2(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{-4,-5},{4,5}},
              rotation=90,
              origin={69,14})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume3(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr8out,
          use_T_start=false,
          h_start=150e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=5),
          nPorts_b=4,
          nPorts_a=2)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={92,-36})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance(R=90000)
          annotation (Placement(transformation(extent={{-70,-20},{-62,-8}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance1(R=8500)
          annotation (Placement(transformation(extent={{-6,-7},{6,7}},
              rotation=90,
              origin={-12,-21})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance2(R=3500)
          annotation (Placement(transformation(extent={{22,-26},{30,-14}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow3(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{34,-12},{46,-26}})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{-2,-4},{2,4}},
              rotation=90,
              origin={54,-8})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser3(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{114,-2},{124,8}})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser4(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false,V_total=100)
          annotation (Placement(transformation(extent={{138,-4},{148,6}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow4(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{54,16},{60,6}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow5(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=180,
              origin={110,9})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow6(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={144,15})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow7(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{78,18},{86,10}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow8(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={120,-11})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow9(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,-7},{6,7}},
              rotation=270,
              origin={146,-19})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow10(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,7},{6,-7}},
              rotation=0,
              origin={72,-7})));
        TRANSFORM.Controls.PI_Control PI4
          annotation (Placement(transformation(extent={{-3,-3},{3,3}},
              rotation=270,
              origin={151,-9})));
        TRANSFORM.Controls.PI_Control PI5
          annotation (Placement(transformation(extent={{-3,-3},{3,3}},
              rotation=270,
              origin={129,-11})));
        TRANSFORM.Controls.PI_Control PI6
          annotation (Placement(transformation(extent={{-3,3},{3,-3}},
              rotation=270,
              origin={67,5})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh3(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40)
          annotation (Placement(transformation(extent={{88,10},{94,4}})));
        TRANSFORM.Controls.PI_Control PI7 annotation (Placement(transformation(
              extent={{3,-3},{-3,3}},
              rotation=180,
              origin={61,-19})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh4(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40)
          annotation (Placement(transformation(extent={{80,-6},{86,-12}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh5(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={121,-25})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          valveLineartanh6(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={143,-31})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume2(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=2.5),
          nPorts_b=1,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-4,-5},{4,5}},
              rotation=0,
              origin={102,15})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume4(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.8),
          nPorts_b=1,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-6,-6},{6,6}},
              rotation=270,
              origin={52,6})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
          LPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr8out,
          K=500,
          opening_init=0.01,
          tau=0.1) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={21,3})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
          IPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr6out,
          K=4250,
          tau=0.1) annotation (Placement(transformation(
              extent={{-5,-5},{5,5}},
              rotation=270,
              origin={-53,5})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
          HPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr5out,
          K=2300,
          tau=0.1) annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=270,
              origin={-88,-2})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance6(R=15000)
          annotation (Placement(transformation(extent={{92,10},{100,22}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance4(R=65000)
          annotation (Placement(transformation(extent={{-10,0},{-2,12}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance5(R=50000)
          annotation (Placement(transformation(extent={{-4,-6},{4,6}},
              rotation=270,
              origin={52,16})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          TCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=450000,
          m_flow_nominal=68.404,
          opening_actual(start=1)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-143,3})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance7(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{3,-2},{-3,2}},
              rotation=180,
              origin={63,-12})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance8(dp0=2000)
                      annotation (Placement(transformation(
              extent={{-3,-2},{3,2}},
              rotation=180,
              origin={77,12})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance9(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{3,-2},{-3,2}},
              rotation=180,
              origin={107,-16})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance10(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{-3,-2},{3,2}},
              rotation=180,
              origin={141,-8})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLinearTotal
          TBV2(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=400000,
          m_flow_nominal=68.404,
          opening_actual(start=0)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-189,1})));
        Modelica.Fluid.Machines.PrescribedPump FWCP(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          allowFlowReversal=false,
          p_a_start=2200000,
          p_b_start=3700000,
          m_flow_start=66.3,
          nParallel=3,
          redeclare function flowCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
              (V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
          N_nominal=1500,
          rho_nominal=945,
          use_powerCharacteristic=false,
          redeclare function efficiencyCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
              (eta_nominal=0.8),
          V=1.5,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          use_T_start=false,
          h_start=500e3,
          use_N_in=true,
          N_const=890.3)
          annotation (Placement(transformation(extent={{-54,-28},{-66,-40}})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p1(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,-4},{-4,4}},
              rotation=90,
              origin={-178,14})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
          FCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=200000,
          m_flow_nominal=63.5,
          opening_actual(start=1)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-115,-9})));
        Modelica.Fluid.Machines.PrescribedPump CDP(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          allowFlowReversal=false,
          p_a_start=8000,
          p_b_start=2220000,
          m_flow_start=68.4,
          nParallel=3,
          redeclare function flowCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
              (V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
          N_nominal=1500,
          rho_nominal=945,
          use_powerCharacteristic=false,
          redeclare function efficiencyCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
              (eta_nominal=0.8),
          V=1.5,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          use_T_start=false,
          h_start=300e3,
          N_const=1278.78)
          annotation (Placement(transformation(extent={{50,-42},{36,-28}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={-130,3})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p2(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,4},{-4,-4}},
              rotation=90,
              origin={-104,-26})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p3(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,4},{-4,-4}},
              rotation=90,
              origin={-110,6})));
        Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(
              transformation(
              extent={{-5,-5},{5,5}},
              rotation=270,
              origin={-107,-45})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume5(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=ps1in,
          use_T_start=false,
          h_start=3000e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=1),
          nPorts_b=2,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-188,-18})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow12(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-152,58},{-144,66}})));

        StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet1
          annotation (Placement(transformation(extent={{32,48},{12,68}})));
        StagebyStageTurbine.TeeJunctionIdeal_Cyl teeJunctionIdeal_Cyl(redeclare
            package Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-18,68},{2,48}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet2
          annotation (Placement(transformation(extent={{24,36},{4,56}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet3
          annotation (Placement(transformation(extent={{-4,24},{-24,44}})));
        TRANSFORM.Fluid.Pipes.TransportDelayPipe transportDelayPipe(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          crossArea=As5[1],
          length=1.5,
          K_ab=1,
          K_ba=1)
          annotation (Placement(transformation(extent={{24,24},{4,44}})));

        Modelica.Fluid.Interfaces.FluidPort_b Feedwater(redeclare package
            Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-112,-64},{-92,-44}}), iconTransformation(
                extent={{-112,-64},{-92,-44}})));
        Modelica.Fluid.Interfaces.FluidPort_a SG_Return(redeclare package
            Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-112,38},{-92,58}}), iconTransformation(extent={
                  {-112,38},{-92,58}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLinearTotal
          DFV1(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=250000,
          m_flow_nominal=20,
          opening_actual(start=0)) annotation (Placement(transformation(
              extent={{-5,5},{5,-5}},
              rotation=180,
              origin={85,61})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.Control_and_Distribution.TemperatureTwoPort_Superheat
          sensor_T(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{126,50},{106,70}})));
        TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                             sensor_T1(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,7},{6,-7}},
              rotation=90,
              origin={-118,-25})));
        Modelica.Blocks.Sources.RealExpression Q_RX_Internal_Block(y=Q_RX_Internal)
          annotation (Placement(transformation(extent={{-288,106},{-268,126}})));
        Modelica.Blocks.Sources.RealExpression Demand_Internal_Block(y=Demand_Internal)
          annotation (Placement(transformation(extent={{-288,90},{-268,110}})));
        Modelica.Blocks.Sources.RealExpression DFV_Ancticipatory_Internal_Block(y=
              DFV_Ancticipatory_Internal)
          annotation (Placement(transformation(extent={{-288,74},{-268,94}})));
        Modelica.Fluid.Interfaces.FluidPort_b TBV_Send(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{100,74},{120,94}}), iconTransformation(extent={{94,48},
                  {114,68}})));
        Modelica.Fluid.Interfaces.FluidPort_a TBV_Return(redeclare package
            Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{100,-66},{120,-46}}),iconTransformation(extent={{94,-66},
                  {114,-46}})));
        Modelica.Fluid.Interfaces.FluidPort_a Arbitrage_Return(redeclare
            package Medium =
                     Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{48,-100},{68,-80}}), iconTransformation(extent={{40,-110},
                  {60,-90}})));
        Modelica.Fluid.Interfaces.FluidPort_b Arbitrage_Send(redeclare package
            Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-54,-100},{-34,-80}}), iconTransformation(
                extent={{-28,-112},{-8,-92}})));
      initial equation
        dEdCycle=0;
        t_track = 0;

      //  T_ideal = T_feed_ref;
      equation
        der(t_track)=1;
        der(dEdCycle) = generator.power-Q_nom;
        when t_track>=86400 then
          reinit(dEdCycle,0);
          reinit(t_track,0);
        end when;

        connect(generator.shaft, turbine_Editable.Generator_torque) annotation (Line(
              points={{-66.1,59.9},{-70,59.9},{-70,60},{-72,60},{-72,59.8},{-74,
                59.8}},                                                     color={0,0,
                0}));
        connect(Rotor8.Inlet, Stator8.Outlet) annotation (Line(points={{114.08,23.8},{
                114.08,23.6},{112,23.6}},
                                  color={28,108,200}));
        connect(Rotor8.torque, turbine_Editable.Fluidtorques[1]) annotation (Line(
              points={{116.64,28.6},{116.64,42},{-84.4,42},{-84.4,49.925}},
                                                                       color={28,108,200}));
        connect(MoistSep3.Turb_Out, Stator8.Inlet) annotation (Line(points={{102,24},
                {102,23.8},{106.06,23.8}}, color={28,108,200}));
        connect(Rotor7.Inlet, Stator7.Outlet) annotation (Line(points={{72.08,23.8},{72.08,
                24},{70,24},{70,23.6}},                     color={28,108,200}));
        connect(Rotor7.Outlet, MoistSep3.Turb_In) annotation (Line(points={{79.92,24},
                {90,24}},                   color={28,108,200}));
        connect(Rotor7.torque, turbine_Editable.Fluidtorques[2]) annotation (Line(
              points={{74.64,28.6},{74.64,36},{76,36},{76,42},{-84.4,42},{-84.4,50.175}},
                                                                               color={
                28,108,200}));
        connect(MoistSep2.Turb_Out, Stator7.Inlet) annotation (Line(points={{58,24},
                {58,23.8},{64.06,23.8}},               color={28,108,200}));
        connect(Rotor6.torque, turbine_Editable.Fluidtorques[3]) annotation (Line(
              points={{36.64,28.6},{36.64,42},{-84.4,42},{-84.4,50.425}},
              color={28,108,200}));
        connect(Rotor6.Outlet, MoistSep2.Turb_In) annotation (Line(points={{41.92,24},
                {46,24}},                          color={28,108,200}));
        connect(Stator6.Outlet, Rotor6.Inlet) annotation (Line(points={{28,23.6},{28,23.8},
                {34.08,23.8}},                        color={28,108,200}));
        connect(turbine_Tap2.Turb_flow2, Stator6.Inlet) annotation (Line(points={{18.06,
                24},{20,24},{20,23.8},{22.06,23.8}},    color={28,108,200}));
        connect(Rotor5.Outlet, turbine_Tap2.Turb_flow) annotation (Line(points={{7.92,24},
                {12.03,24},{12.03,24.08}},                color={28,108,200}));
        connect(Rotor5.Inlet, Stator5.Outlet) annotation (Line(points={{0.08,23.8},{0.08,
                24},{-2,24},{-2,23.6}},                     color={28,108,200}));
        connect(Rotor5.torque, turbine_Editable.Fluidtorques[4]) annotation (Line(
              points={{2.64,28.6},{0,28.6},{0,42},{-84.4,42},{-84.4,50.675}},
                                color={28,108,200}));
        connect(Rotor4.Inlet,Stator4. Outlet) annotation (Line(points={{-37.92,
                23.8},{-42,23.8},{-42,23.6}},
                                 color={28,108,200}));
        connect(Stator4.Inlet,turbine_Tap1. Turb_flow2)
          annotation (Line(points={{-47.94,23.8},{-47.94,24},{-51.94,24},{
                -51.94,23}},                                 color={28,108,200}));
        connect(Rotor4.torque, turbine_Editable.Fluidtorques[5]) annotation (Line(
              points={{-35.36,28.6},{-35.36,42},{-84.4,42},{-84.4,50.925}},
                          color={28,108,200}));
        connect(Rotor2.Outlet, turbine_Tap.Turb_flow) annotation (Line(points={{-96.08,
                22},{-91.97,22},{-91.97,23.07}},      color={28,108,200}));
        connect(turbine_Tap.Turb_flow2, Stator3.Inlet) annotation (Line(points={{-85.94,
                23},{-85.94,22},{-81.94,22},{-81.94,21.8}},            color={28,108,200}));
        connect(Rotor3.Inlet, Stator3.Outlet) annotation (Line(points={{-73.92,21.8},{
                -76,21.8},{-76,21.6}},                         color={28,108,200}));
        connect(Rotor2.Inlet, Stator2.Outlet) annotation (Line(points={{-103.92,21.8},
                {-106,21.8},{-106,22},{-108,22},{-108,21.6}},  color={28,108,200}));
        connect(Stator2.Inlet, Rotor1.Outlet) annotation (Line(points={{-113.94,21.8},
                {-114,21.8},{-114,22},{-120.08,22}},          color={28,108,200}));
        connect(Rotor1.Inlet, Stator1.Outlet) annotation (Line(points={{-127.92,21.8},
                {-128,21.8},{-128,22},{-130,22},{-130,21.6}},  color={28,108,200}));
        connect(Rotor3.Outlet, turbine_Tap1.Turb_flow) annotation (Line(points={{-66.08,
                22},{-62,22},{-62,23.07},{-57.97,23.07}},        color={28,108,200}));
        connect(Rotor3.torque, turbine_Editable.Fluidtorques[6]) annotation (Line(
              points={{-71.36,26.6},{-70,26.6},{-70,42},{-84.4,42},{-84.4,51.175}},
                                     color={28,108,200}));
        connect(Rotor2.torque, turbine_Editable.Fluidtorques[7]) annotation (Line(
              points={{-101.36,26.6},{-101.36,40},{-106,40},{-106,42},{-84.4,42},{-84.4,
                51.425}},
              color={28,108,200}));
        connect(Rotor1.torque, turbine_Editable.Fluidtorques[8]) annotation (Line(
              points={{-125.36,26.6},{-125.36,34},{-124,34},{-124,42},{-84.4,42},{-84.4,
                51.675}}, color={28,108,200}));
        connect(LP.Tube_out, IP.Tube_in) annotation (Line(points={{4,-35.4},{4,
                -34},{-16,-34}},  color={0,127,255}));
        connect(Rotor8.Outlet, turbine_Outlet.Turb_flow) annotation (Line(
              points={{121.92,24},{130,24},{130,24.1},{130.02,24.1}},
                                                                  color={28,108,
                200}));
        connect(Stator1.Inlet, turbine_Inlet.Turb_flow) annotation (Line(points={{-135.94,
                21.8},{-142,21.8},{-142,19.96},{-141.92,19.96}},   color={28,
                108,200}));
        connect(volume.port_b[1], IP.Shell_in) annotation (Line(points={{-38,-12},{-38,
                -28},{-36,-28}},           color={0,127,255}));
        connect(volume1.port_b[1], LP.Shell_in) annotation (Line(points={{6,-20},
                {6,-22},{-4,-22},{-4,-28.8},{4,-28.8}},                 color={
                0,127,255}));
        connect(IP.Shell_out, resistance1.port_a) annotation (Line(points={{-16,-28},
                {-12,-28},{-12,-25.2}},   color={0,127,255}));
        connect(resistance1.port_b, volume1.port_a[1]) annotation (Line(points={{-12,
                -16.8},{-12,-2},{5.33333,-2},{5.33333,-8}},          color={0,127,255}));
        connect(volume.port_a[1], resistance.port_b) annotation (Line(points={{-50,-12.5},
                {-56,-12.5},{-56,-14},{-63.2,-14}}, color={0,127,255}));
        connect(HP.Shell_out, resistance.port_a) annotation (Line(points={{-76,
                -26.8},{-74,-26.8},{-74,-14},{-68.8,-14}},
                                                    color={0,127,255}));
        connect(resistance2.port_b, sensor_m_flow3.port_a) annotation (Line(
              points={{28.8,-20},{34,-20},{34,-19}}, color={0,127,255}));
        connect(sensor_m_flow3.port_b, condenser1.port_a) annotation (Line(
              points={{46,-19},{46,-10},{51.2,-10},{51.2,-9.4}},
                                                               color={0,127,255}));
        connect(sensor_m_flow4.port_b, condenser2.port_a) annotation (Line(
              points={{60,11},{62,11},{62,12},{64,12},{64,11.2},{65.5,11.2}},
              color={0,127,255}));
        connect(sensor_m_flow6.port_b, condenser4.port_a) annotation (Line(
              points={{144,9},{144,4.5},{139.5,4.5}},  color={0,127,255}));
        connect(sensor_m_flow7.m_flow, PI6.u_m) annotation (Line(points={{82,
                12.56},{82,5},{70.6,5}}, color={0,0,127}));
        connect(PI6.u_s, sensor_m_flow4.m_flow) annotation (Line(points={{67,8.6},
                {57,8.6},{57,9.2}},         color={0,0,127}));
        connect(PI6.y, valveLineartanh3.opening) annotation (Line(points={{67,1.7},
                {66,1.7},{66,0},{92,0},{92,4.6},{91,4.6}},      color={0,0,127}));
        connect(valveLineartanh3.port_a, sensor_m_flow7.port_b) annotation (
            Line(points={{88,7},{88,6},{86,6},{86,14}}, color={0,127,255}));
        connect(valveLineartanh3.port_b, volume3.port_b[1]) annotation (Line(
              points={{94,7},{94,6},{98,6},{98,-36.75}},
                          color={0,127,255}));
        connect(PI7.u_s, sensor_m_flow3.m_flow) annotation (Line(points={{57.4,
                -19},{57.4,-20},{52,-20},{52,-26},{40,-26},{40,-21.52}}, color=
                {0,0,127}));
        connect(PI7.u_m, sensor_m_flow10.m_flow) annotation (Line(points={{61,
                -15.4},{60,-15.4},{60,-14},{72,-14},{72,-9.52}}, color={0,0,127}));
        connect(valveLineartanh4.port_a, sensor_m_flow10.port_b) annotation (
            Line(points={{80,-9},{80,-8},{78,-8},{78,-7}}, color={0,127,255}));
        connect(valveLineartanh4.port_b, volume3.port_b[2]) annotation (Line(
              points={{86,-9},{90,-9},{90,-10},{98,-10},{98,-36.25}},
              color={0,127,255}));
        connect(PI5.u_s, sensor_m_flow5.m_flow) annotation (Line(points={{129,
                -7.4},{129,11.52},{110,11.52}}, color={0,0,127}));
        connect(PI5.u_m, sensor_m_flow8.m_flow)
          annotation (Line(points={{125.4,-11},{122.52,-11}},
                                                            color={0,0,127}));
        connect(PI4.u_m, sensor_m_flow9.m_flow) annotation (Line(points={{147.4,
                -9},{147.4,-10},{148.52,-10},{148.52,-19}},
                                                          color={0,0,127}));
        connect(valveLineartanh6.port_b, volume3.port_b[3]) annotation (Line(
              points={{143,-34},{142,-34},{142,-36},{98,-36},{98,-35.75}},
              color={0,127,255}));
        connect(valveLineartanh5.port_b, volume3.port_b[4]) annotation (Line(
              points={{121,-28},{122,-28},{122,-36},{98,-36},{98,-35.25}},
              color={0,127,255}));
        connect(valveLineartanh5.port_a, sensor_m_flow8.port_b) annotation (
            Line(points={{121,-22},{120,-22},{120,-17}}, color={0,127,255}));
        connect(PI5.y, valveLineartanh5.opening) annotation (Line(points={{129,
                -14.3},{130,-14.3},{130,-26},{123.4,-26},{123.4,-25}}, color={0,
                0,127}));
        connect(sensor_m_flow9.port_b, valveLineartanh6.port_a) annotation (
            Line(points={{146,-25},{146,-28},{143,-28}}, color={0,127,255}));
        connect(valveLineartanh6.opening, PI4.y) annotation (Line(points={{145.4,
                -31},{145.4,-30},{152,-30},{152,-12.3},{151,-12.3}},
              color={0,0,127}));
        connect(volume2.port_b[1], sensor_m_flow5.port_a) annotation (Line(
              points={{104.4,15},{104.4,12},{104,12},{104,9}},
                                                            color={0,127,255}));
        connect(sensor_m_flow5.port_b, condenser3.port_a) annotation (Line(
              points={{116,9},{116,8},{115.5,8},{115.5,6.5}},    color={0,127,
                255}));
        connect(volume4.port_b[1], sensor_m_flow4.port_a) annotation (Line(
              points={{52,2.4},{56,2.4},{56,11},{54,11}},
                                                  color={0,127,255}));
        connect(resistance2.port_a, LP.Shell_out) annotation (Line(points={{23.2,
                -20},{20,-20},{20,-28.8},{16,-28.8}},     color={0,127,255}));
        connect(PI7.y, valveLineartanh4.opening) annotation (Line(points={{64.3,
                -19},{70,-19},{70,-18},{84,-18},{84,-14},{83,-14},{83,-11.4}},
              color={0,0,127}));
        connect(LPTapValve.port_b, volume1.port_a[2]) annotation (Line(points={{21,0},{
                14,0},{14,-8},{6,-8}},       color={0,127,255}));
        connect(LPTapValve.port_a, turbine_Tap2.Tap_flow) annotation (Line(points={{21,6},{
                22,6},{22,10},{16,10},{16,21.44},{15,21.44}},
                                               color={0,127,255}));
        connect(HPTapValve.port_b, HP.Shell_in) annotation (Line(points={{-88,-6},
                {-88,-16},{-100,-16},{-100,-26.8},{-96,-26.8}},
                                                            color={0,127,255}));
        connect(HPTapValve.port_a, turbine_Tap.Tap_flow) annotation (Line(points={{-88,2},
                {-88,20.76},{-89,20.76}},             color={0,127,255}));
        connect(IPTapValve.port_a, turbine_Tap1.Tap_flow) annotation (Line(points={{-53,10},
                {-54,10},{-54,20.76},{-55,20.76}},     color={0,127,255}));
        connect(IPTapValve.port_b, volume.port_a[2]) annotation (Line(points={{-53,0},
                {-54,0},{-54,-11.5},{-50,-11.5}}, color={0,127,255}));
        connect(MoistSep3.Liquid, resistance6.port_a) annotation (Line(points={{96,
                22.08},{94,22.08},{94,16},{93.2,16}},
                                               color={0,127,255}));
        connect(volume2.port_a[1], resistance6.port_b) annotation (Line(points={{99.6,15},
                {99.6,15.5},{98.8,15.5},{98.8,16}},     color={0,127,255}));
        connect(resistance4.port_b, volume1.port_a[3]) annotation (Line(points={{-3.2,6},
                {2,6},{2,-8},{6.66667,-8}},       color={0,127,255}));
        connect(resistance4.port_a, MoistSep1.Liquid) annotation (Line(points={{-8.8,6},
                {-18,6},{-18,22.08}},                color={0,127,255}));
        connect(MoistSep2.Liquid, resistance5.port_a)
          annotation (Line(points={{52,22.08},{52,18.8}}, color={0,127,255}));
        connect(volume4.port_a[1], resistance5.port_b)
          annotation (Line(points={{52,9.6},{52,13.2}},  color={0,127,255}));
        connect(TCV.port_b, turbine_Inlet.Pipe_flow) annotation (Line(points={{-143,8},
                {-142,8},{-142,12}},         color={0,127,255}));
        connect(condenser1.port_b, resistance7.port_a) annotation (Line(points=
                {{57.2,-8},{60,-8},{60,-12},{60.9,-12}}, color={0,127,255}));
        connect(sensor_m_flow10.port_a, resistance7.port_b) annotation (Line(
              points={{66,-7},{63.5,-7},{63.5,-12},{65.1,-12}}, color={0,127,
                255}));
        connect(sensor_m_flow7.port_a, resistance8.port_a) annotation (Line(
              points={{78,14},{78,12},{79.1,12}}, color={0,127,255}));
        connect(condenser2.port_b, resistance8.port_b) annotation (Line(points=
                {{73,14},{74,14},{74,12},{74.9,12}}, color={0,127,255}));
        connect(resistance10.port_a, condenser4.port_b) annotation (Line(points=
               {{143.1,-8},{143,-8},{143,-3}}, color={0,127,255}));
        connect(resistance10.port_b, sensor_m_flow9.port_a) annotation (Line(
              points={{138.9,-8},{142,-8},{142,-13},{146,-13}}, color={0,127,
                255}));
        connect(resistance9.port_a, condenser3.port_b) annotation (Line(points=
                {{104.9,-16},{104,-16},{104,-1},{119,-1}}, color={0,127,255}));
        connect(sensor_m_flow8.port_a, resistance9.port_b) annotation (Line(
              points={{120,-5},{116,-5},{116,-4},{109.1,-4},{109.1,-16}}, color=
               {0,127,255}));
        connect(IP.Tube_out, FWCP.port_a)
          annotation (Line(points={{-36,-34},{-54,-34}}, color={0,127,255}));
        connect(HP.Tube_in, FWCP.port_b) annotation (Line(points={{-76,-33.4},{
                -72,-33.4},{-72,-34},{-66,-34}}, color={0,127,255}));
        connect(LP.Tube_in, CDP.port_b) annotation (Line(points={{16,-35.4},{26,
                -35.4},{26,-35},{36,-35}}, color={0,127,255}));
        connect(FCV.port_b, sensor_m_flow1.port_a) annotation (Line(points={{
                -115,-4},{-116,-4},{-116,14},{-130,14},{-130,9}}, color={0,127,
                255}));
        connect(sensor_p1.port, TCV.port_a) annotation (Line(points={{-174,14},
                {-168,14},{-168,-4},{-143,-4},{-143,-2}}, color={0,127,255}));
        connect(sensor_p2.p, add.u1)
          annotation (Line(points={{-104,-28.4},{-104,-39}}, color={0,0,127}));
        connect(sensor_p3.p, add.u2)
          annotation (Line(points={{-110,3.6},{-110,-39}}, color={0,0,127}));
        connect(sensor_p3.port, sensor_m_flow1.port_a) annotation (Line(points={{-114,6},
                {-122,6},{-122,9},{-130,9}},           color={0,127,255}));
        connect(sensor_p2.port, HP.Tube_out) annotation (Line(points={{-108,-26},
                {-102,-26},{-102,-33.4},{-96,-33.4}}, color={0,127,255}));
        connect(volume5.port_b[1], TBV2.port_a) annotation (Line(points={{-182,-18.5},
                {-186,-18.5},{-186,-4},{-189,-4}}, color={0,127,255}));
        connect(volume5.port_b[2], TCV.port_a) annotation (Line(points={{-182,
                -17.5},{-162,-17.5},{-162,-2},{-143,-2}}, color={0,127,255}));
        connect(sensor_m_flow12.port_a, TBV2.port_b) annotation (Line(points={{-152,62},
                {-170,62},{-170,60},{-188,60},{-188,6},{-189,6}},
                                     color={0,127,255}));
        connect(volume3.port_a[1], CDP.port_a) annotation (Line(points={{86,-36.5},{
                68,-36.5},{68,-35},{50,-35}},color={0,127,255}));
        connect(PI4.u_s, sensor_m_flow6.m_flow) annotation (Line(points={{151,-5.4},{151,
                5.3},{146.52,5.3},{146.52,15}},            color={0,0,127}));
        connect(sensor_m_flow6.port_a, turbine_Outlet.Pipe_flow) annotation (Line(
              points={{144,21},{136,21},{136,24},{134,24}}, color={0,127,255}));
        connect(teeJunctionIdeal_Cyl.port_2, turbine_Inlet1.Turb_flow)
          annotation (Line(points={{2,58},{2,57.9},{12.1,57.9}},color={28,108,200}));
        connect(MoistSep1.Turb_Out, Stator5.Inlet) annotation (Line(points={{
                -12,24},{-10,24},{-10,23.8},{-7.94,23.8}}, color={28,108,200}));
        connect(teeJunctionIdeal_Cyl.port_1, Rotor4.Outlet) annotation (Line(
              points={{-18,58},{-28,58},{-28,24},{-30.08,24}}, color={28,108,
                200}));
        connect(turbine_Inlet3.Turb_flow, MoistSep1.Turb_In) annotation (Line(
              points={{-23.9,33.9},{-26,33.9},{-26,24},{-24,24}}, color={28,108,
                200}));
        connect(turbine_Inlet2.Turb_flow, teeJunctionIdeal_Cyl.port_3)
          annotation (Line(points={{4.1,45.9},{4.1,46},{-8,46},{-8,48}},
              color={28,108,200}));
        connect(transportDelayPipe.port_a, turbine_Inlet2.Pipe_flow)
          annotation (Line(points={{24,34},{30,34},{30,46},{24,46}}, color={0,
                127,255}));
        connect(transportDelayPipe.port_b, turbine_Inlet3.Pipe_flow)
          annotation (Line(points={{4,34},{-4,34}},                  color={0,
                127,255}));
        connect(sensor_m_flow1.port_b, Feedwater) annotation (Line(points={{-130,-3},{
                -138,-3},{-138,-54},{-102,-54}}, color={0,127,255}));
        connect(SG_Return, volume5.port_a[1]) annotation (Line(points={{-102,48},{-102,
                48},{-194,48},{-194,-18}}, color={0,127,255}));
        connect(DFV1.port_b, turbine_Inlet1.Pipe_flow) annotation (Line(points={{80,61},
                {72,61},{72,58},{32,58}},                 color={0,127,255}));
        connect(sensor_T.port_b, DFV1.port_a) annotation (Line(points={{106,60},{106,61},
                {90,61}},          color={0,127,255}));
        connect(HP.Tube_out, sensor_T1.port_a) annotation (Line(points={{-96,-33.4},{-106,
                -33.4},{-106,-34},{-118,-34},{-118,-31}}, color={0,127,255}));
        connect(sensor_T1.port_b, FCV.port_a) annotation (Line(points={{-118,-19},{-118,
                -18},{-115,-18},{-115,-14}}, color={0,127,255}));
        connect(actuatorBus.FWCP_Speed, FWCP.N_in) annotation (Line(
            points={{30,100},{144,100},{144,98},{256,98},{256,-58},{-60,-58},{-60,-40}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(sensorBus.dP_FCV, add.y) annotation (Line(
            points={{-30,100},{-236,100},{-236,-58},{-107,-58},{-107,-50.5}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Q_RX, Q_RX_Internal_Block.y) annotation (Line(
            points={{-30,100},{-236,100},{-236,116},{-267,116}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Demand, Demand_Internal_Block.y) annotation (Line(
            points={{-30,100},{-267,100}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.DFV_Anticipatory, DFV_Ancticipatory_Internal_Block.y)
          annotation (Line(
            points={{-30,100},{-236,100},{-236,84},{-267,84}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.DFV_Opening, DFV1.opening) annotation (Line(
            points={{30,100},{85,100},{85,65}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Superheat_Sensor_Opening, sensor_T.dT) annotation (Line(
            points={{-30,100},{-32,100},{-32,86},{116,86},{116,63.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Generator_Power, generator.Power) annotation (Line(
            points={{-30,100},{-46,100},{-46,98},{-56,98},{-56,70.8},{-56,70.8}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.Feed_Flow_Rate, sensor_m_flow1.m_flow) annotation (Line(
            points={{-30,100},{-236,100},{-236,-26},{-130,-26},{-130,-8},{-122,-8},{
                -122,3},{-127.48,3}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.FCV_Opening, FCV.opening) annotation (Line(
            points={{30,100},{30,88},{-214,88},{-214,-40},{-136,-40},{-136,-9},{-119,
                -9}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.TBV_Opening, TBV2.opening) annotation (Line(
            points={{30,100},{30,88},{-214,88},{-214,1},{-193,1}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(sensorBus.P_Turbine_Inlet, sensor_p1.p) annotation (Line(
            points={{-30,100},{-236,100},{-236,-26},{-178,-26},{-178,11.6}},
            color={239,82,82},
            pattern=LinePattern.Dash,
            thickness=0.5));
        connect(actuatorBus.TCV_Opening, TCV.opening) annotation (Line(
            points={{30,100},{30,88},{-214,88},{-214,-38},{-154,-38},{-154,3},{-147,3}},
            color={111,216,99},
            pattern=LinePattern.Dash,
            thickness=0.5));

        connect(TBV_Send, sensor_m_flow12.port_b) annotation (Line(points={{110,84},{
                108,84},{108,72},{104,72},{104,62},{-144,62}}, color={0,127,255}));
        connect(TBV_Return, sensor_m_flow6.port_a) annotation (Line(points={{110,-56},
                {154,-56},{154,-52},{196,-52},{196,42},{146,42},{146,21},{144,21}},
              color={0,127,255}));
        connect(Arbitrage_Return, sensor_T.port_a) annotation (Line(points={{58,-90},
                {118,-90},{118,-86},{228,-86},{228,76},{126,76},{126,60}}, color={0,
                127,255}));
        connect(Arbitrage_Send, volume3.port_a[2]) annotation (Line(points={{-44,-90},
                {18,-90},{18,-70},{86,-70},{86,-35.5}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Polygon(
                points={{24,22},{24,-8},{32,-22},{32,36},{24,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{40,22},{40,-8},{48,-24},{48,38},{40,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-12,22},{-12,-8},{-2,-22},{-2,38},{-12,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{8,22},{8,-8},{16,-24},{16,36},{8,22}},
                lineColor={0,0,0},
                fillColor={0,114,208},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-2.55993,3},{93.4405,-3}},
                lineColor={0,0,0},
                origin={-31.44,-1},
                rotation=0,
                fillColor={135,135,135},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{60,14},{88,-12}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{69,-6},{79,8}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="G"),
              Rectangle(
                extent={{-1.06666,3.0002},{38.9329,-3.0002}},
                lineColor={0,0,0},
                origin={61,-50.933},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.4,3},{15.5,-3}},
                lineColor={0,0,0},
                origin={48.427,-15},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341457,2},{13.6584,-2}},
                lineColor={0,0,0},
                origin={8,-48.342},
                rotation=-90,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-1.12002,2},{40.8804,-2}},
                lineColor={0,0,0},
                origin={11.12,-60},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.578156,2.1722},{23.1262,-2.1722}},
                lineColor={0,0,0},
                origin={5.422,-49.828},
                rotation=180,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-26,-46},{-14,-58}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={0,100,199}),
              Polygon(
                points={{-19,-49},{-19,-55},{-24,-52},{-19,-49}},
                lineColor={0,0,0},
                pattern=LinePattern.None,
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255}),
              Rectangle(
                extent={{-1.81329,5},{66.1867,-5}},
                lineColor={0,0,0},
                origin={-92.1867,-53},
                rotation=0,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.341463,3},{13.6586,-3}},
                lineColor={0,0,0},
                origin={72.3414,-67},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-16,3},{16,-3}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder,
                origin={-12,38},
                rotation=-90),
              Rectangle(
                extent={{-38,54},{-12,42}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-94,54},{-46,42}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{-48,57},{-30,39}},
                lineColor={95,95,95},
                fillColor={175,175,175},
                fillPattern=FillPattern.Sphere),
              Ellipse(
                extent={{-37,57},{-41,39}},
                lineColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder,
                fillColor={162,162,0}),
              Rectangle(
                extent={{-38,55},{-40,67}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-48,69},{-30,67}},
                lineColor={0,0,0},
                fillColor={181,0,0},
                fillPattern=FillPattern.HorizontalCylinder),
              Polygon(
                points={{-24,-56},{-28,-60},{-12,-60},{-16,-56},{-24,-56}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.VerticalCylinder),
              Rectangle(
                extent={{-0.244084,1},{9.76422,-1}},
                lineColor={0,0,0},
                origin={-1.764,19},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.195303,1},{7.8128,-1}},
                lineColor={0,0,0},
                origin={16.187,19},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.195308,1},{7.813,-1}},
                lineColor={0,0,0},
                origin={32.187,19},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Ellipse(
                extent={{46,-50},{74,-76}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{55,-70},{65,-56}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="C"),
              Rectangle(
                extent={{-1.06666,3.0002},{38.9329,-3.0002}},
                lineColor={0,0,0},
                origin={-53,-70.933},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-2.61619,3},{101.384,-3}},
                lineColor={0,0,0},
                origin={-53.384,-31},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={29,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={13,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={-5,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.37333,1.00001},{13.6262,-1}},
                lineColor={0,0,0},
                origin={45,-29.626},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-2.61619,3},{101.384,-3}},
                lineColor={0,0,0},
                origin={-53.384,-69},
                rotation=0,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-10,54},{48,48}},
                lineColor={0,0,0},
                fillColor={66,200,200},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.634164,0.999955},{25.3659,-1.0001}},
                lineColor={0,0,0},
                origin={22.634,41.0001},
                rotation=360,
                fillColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Rectangle(
                extent={{-0.586685,0.999995},{21.4135,-1}},
                lineColor={0,0,0},
                origin={21,20.5865},
                rotation=90,
                fillColor={0,128,255},
                fillPattern=FillPattern.HorizontalCylinder),
              Text(
                extent={{45,52},{54,64}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="1"),
              Text(
                extent={{109,62},{119,76}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="1"),
              Text(
                extent={{113,-54},{123,-40}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="2"),
              Text(
                extent={{63,-22},{72,-12}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="2"),
              Text(
                extent={{77,-66},{86,-56}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="3"),
              Text(
                extent={{-37,-112},{-27,-98}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="3"),
              Text(
                extent={{59,-114},{69,-100}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="4"),
              Text(
                extent={{47,36},{56,48}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="4")}),                                     Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=30,
            __Dymola_NumberOfIntervals=531,
            Tolerance=0.0005,
            __Dymola_Algorithm="Esdirk45a"),
          Documentation(info="<html>
<p>This is an integrable NuScale secondary model with 6 fluid ports. The left-side icon ports are intended to be connected to the steam generator of the SMR. Ports labelled 1 and 2 on the right hand side of the icon are designed as the <b>charging</b> ports, connected to the TBV for sourcing and returning just upstream of the condensers. Ports labelled 3 and 4 on the bottom side of the icon are designed as the <b>discharging</b> ports, which sources from the condensers and returns steam to peak the turbine. </p>
<p>For other notes, see the NuScale_Secondary model. </p>
</html>"));
      end NuScale_Modal_Secondary_Arbitrage_Ports;

      model NuScale_SBST_Secondary_With_CTES
        extends BaseClasses.Partial_SubSystem_A(
          redeclare replaceable CS_Dummy CS,
          redeclare replaceable ED_Dummy ED,
          redeclare Data.Data_Dummy data);
        parameter Integer TES_nPipes= 950;
        parameter Modelica.Units.SI.Length TES_Length=275
          "TES pipe length within concrete";
        parameter Modelica.Units.SI.Length TES_Thick=0.2
          "TES thickness to adiabatic boundary condition";
        parameter Modelica.Units.SI.Length TES_Width=0.8
          "Cross sectional area perpendicular to pipe length";
        parameter Real LP_NTU = 1.5;
        parameter Real IP_NTU = 20.0;
        parameter Real HP_NTU = 4.0;
        parameter Modelica.Units.SI.Pressure P_Rise_DFV=6.6e5;
        parameter Modelica.Units.SI.Time Ramp_Stor=500;
        parameter Modelica.Units.SI.Time Ramp_Dis=1500;
        parameter Real derspeed = 0.2;
        parameter Real frac = 2.0;
        constant Real pi = Modelica.Constants.pi;
        parameter Modelica.Units.SI.Power Q_nom;
        Modelica.Units.SI.Energy dEdCycle;
        Modelica.Units.SI.Time t_track;
       // Modelica.SIunits.Temperature T_ideal;
        parameter Modelica.Units.SI.Temperature T_feed_ref=273 + 138;
        Modelica.Units.SI.Power Q_Cond_Feed;
        Modelica.Units.SI.MassFlowRate mflowcalc;
        Modelica.Units.SI.SpecificEnthalpy dhfd;
        Modelica.Units.SI.SpecificEnthalpy dhcn;
        Modelica.Units.SI.Power Q_RX_Internal;
        Real Demand_Internal;
        Real DFV_Anticipatory_Internal;

        parameter Modelica.Units.SI.Velocity vthes1=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther1=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vthes8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Velocity vther8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
        parameter Modelica.Units.SI.Pressure ps1in=3170000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps1out=2620000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr1out=2610000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps2out=1400000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr2out=522600 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps3out=350000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps4out=180000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr4out=137800 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps5out=72000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr5out=64200 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps6out=58000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr6out=52800 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps7out=40000 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr7out=26400 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure ps8out=17500 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.Pressure pr8out=8100 annotation(dialog(tab = "Initialization", group = "Pressure"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_1=3000e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_2=2980e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_3=2800e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_4=2780e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_5=2740e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_6=2700e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_7=2650e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.SpecificEnthalpy h_init_8=2630e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
        parameter Modelica.Units.SI.Area Ar8[3]={3.45,8.1,8.1} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As8[3]={2.64,3.45,3.45} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar7[3]={1.95,2.64,2.64} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As7[3]={1.545,1.95,1.95} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar6[3]={1.515,1.545,1.545} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As6[3]={1.515,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar5[3]={1.035,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As5[3]={0.84,1.035,1.035} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar4[3]={0.51,0.72,0.72} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As4[3]={0.43,0.51,0.51} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar3[3]={0.25,0.43,0.43} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As3[3]={0.23,0.25,0.25} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar2[3]={0.15,0.23,0.23} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As2[3]={0.06,0.15,0.15} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area Ar1[3]={0.06,0.06,0.06} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Area As1[3]={0.06,0.06,0.06} annotation(dialog(tab = "Geometry", group = "Areas"));
        parameter Modelica.Units.SI.Length ri[3]={0.1,0.1,0.1}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros1[3]={0.195,0.2,0.22}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror1[3]={0.22,0.24,0.245}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros2[3]={0.245,0.26,0.265}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror2[3]={0.265,0.29,0.295}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros3[3]={0.295,0.31,0.315}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror3[3]={0.315,0.33,0.335}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros4[3]={0.335,0.37,0.38}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror4[3]={0.38,0.41,0.42}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros5[3]={0.42,0.46,0.47}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror5[3]={0.47,0.51,0.53}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros6[3]={0.53,0.58,0.59}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror6[3]={0.59,0.63,0.64}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros7[3]={0.64,0.68,0.69}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror7[3]={0.69,0.74,0.75}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ros8[3]={0.75,0.81,0.82}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Modelica.Units.SI.Length ror8[3]={0.82,0.87,0.89}  annotation(dialog(tab = "Geometry", group = "Radii"));
        parameter Real[2] alphas1 = {pi/3.4,0} "Ideal deflection angle in each stage. 0 indicates no change, not a 0 angle" annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar1 = {-pi/3.48,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas2 = {pi/2.185,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar2 = {-pi/2.2,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas3 = {pi/2.43,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar3 = {-pi/2.4,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas4 = {pi/2.6,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar4 = {-pi/2.56,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas5 = {pi/2.52,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar5 = {-pi/2.42,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas6 = {pi/3.33,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar6 = {-pi/3.62,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas7 = {pi/2.53,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar7 = {-pi/2.55,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphas8 = {pi/2.41,0} annotation(dialog(tab = "Deflection", group = "Angles"));
        parameter Real[2] alphar8 = {-pi/2.21,0} annotation(dialog(tab = "Deflection", group = "Angles"));

      public
        StagebyStageTurbine.MS         MoistSep3(V_MS=0.6, eta=0.227)
          annotation (Placement(transformation(extent={{90,18},{102,30}})));
        StagebyStageTurbine.Turbine_Physical       turbine_Physical(nSt=8)
          annotation (Placement(transformation(extent={{-94,44},{-74,64}})));
        NHES.Systems.BalanceOfPlant.RankineCycle.Models.StagebyStageTurbineSecondary.StagebyStageTurbine.Generator_Basic
          generator(omega_nominal=50*3.14)
          annotation (Placement(transformation(extent={{-66,50},{-46,70}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor8(
          m_flow_nom=54.86,
          alpha=alphar8,
          A_flow=Ar8,
          dz={0.4,1},
          ro=ror8,
          h_init=2260e3,
          m_init=52,
          p_in_init=ps8out,
          v_the_init=vther8,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{114,14},{122,34}})));

        StagebyStageTurbine.Stator_Stage       Stator8(
          isenthalpic=true,
          alpha=alphas8,
          A_flow=As8,
          ro=ros8,
          h_init=2350e3,
          m_init=52,
          p_in_init=pr7out,
          p_out_init=ps8out,
          v_the_init=vthes8)
          annotation (Placement(transformation(extent={{106,14},{112,34}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor7(
          m_flow_nom=55.13,
          alpha=alphar7,
          A_flow=Ar7,
          ro=ror7,
          h_init=2330e3,
          m_init=53,
          p_in_init=ps7out,
          v_the_init=vther7,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{72,14},{80,34}})));

        StagebyStageTurbine.Stator_Stage       Stator7(
          isenthalpic=true,
          alpha=alphas7,
          A_flow=As7,
          ro=ros7,
          h_init=2383e3,
          m_init=53,
          p_in_init=pr6out,
          p_out_init=ps7out,
          v_the_init=vthes7)
          annotation (Placement(transformation(extent={{64,14},{70,34}})));

        StagebyStageTurbine.MS         MoistSep2(V_MS=0.25, eta=0.19)
          annotation (Placement(transformation(extent={{46,18},{58,30}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor6(
          m_flow_nom=56.18,
          alpha=alphar6,
          A_flow=Ar6,
          ro=ror6,
          h_init=2336e3,
          m_init=56,
          p_in_init=ps6out,
          v_the_init=vther6,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{34,14},{42,34}})));

        StagebyStageTurbine.Stator_Stage       Stator6(
          v_the_init=vthes6,
          isenthalpic=true,
          alpha=alphas6,
          A_flow=As6,
          ro=ros6,
          h_init=2417e3,
          m_init=56,
          p_in_init=pr5out,
          p_out_init=ps6out)
          annotation (Placement(transformation(extent={{22,14},{28,34}})));

        StagebyStageTurbine.Turbine_Tap       turbine_Tap2
          annotation (Placement(transformation(extent={{12,16},{18,32}})));
           StagebyStageTurbine.Stator_Stage             Stator5(
          dz={1.0,0.3},
          v_the_init=vthes5,
          alpha=alphas5,
          A_flow=As5,
          ro=ros5,
          h_init=2402e3,
          m_init=59,
          p_in_init=pr4out,
          p_out_init=ps5out)
          annotation (Placement(transformation(extent={{-8,14},{-2,34}})));

        StagebyStageTurbine.Rotor_Stage                   Rotor5(
          m_flow_nom=59.78,
          alpha=alphar5,
          A_flow=Ar5,
          ro=ror5,
          h_init=2379e3,
          m_init=59,
          p_in_init=ps5out,
          v_the_init=vther5,
          v_r_init=0.1) annotation (Placement(transformation(extent={{0,14},{8,34}})));

        StagebyStageTurbine.MS         MoistSep1(V_MS=25, eta=0.17)
          annotation (Placement(transformation(extent={{-24,18},{-12,30}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor4(
          m_flow_nom=60.76,
          alpha=alphar4,
          A_flow=Ar4,
          ro=ror4,
          h_init=2402e3,
          m_init=60,
          p_in_init=ps4out,
          v_the_init=vther4,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-38,14},{-30,34}})));

           StagebyStageTurbine.Stator_Stage       Stator4(
          v_the_init=vthes4,
          isenthalpic=true,
          alpha=alphas4,
          A_flow=As4,
          ro=ros4,
          h_init=2504e3,
          m_init=60,
          p_in_init=pr3out,
          p_out_init=ps4out)
          annotation (Placement(transformation(extent={{-48,14},{-42,34}})));

        StagebyStageTurbine.Turbine_Tap       turbine_Tap1
          annotation (Placement(transformation(extent={{-58,16},{-52,30}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor3(
          m_flow_nom=64.31,
          alpha=alphar3,
          A_flow=Ar3,
          ro=ror3,
          h_init=2477e3,
          m_init=64,
          p_in_init=ps3out,
          v_the_init=vther3,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-74,12},{-66,32}})));

           StagebyStageTurbine.Stator_Stage       Stator3(
          v_the_init=vthes3,
          isenthalpic=true,
          alpha=alphas3,
          A_flow=As3,
          ro=ros3,
          h_init=2563e3,
          m_init=64,
          p_in_init=pr2out,
          p_out_init=ps3out)
          annotation (Placement(transformation(extent={{-82,12},{-76,32}})));
        StagebyStageTurbine.Turbine_Tap       turbine_Tap(Tap_flow(m_flow(start=-5.237983241487215)))
          annotation (Placement(transformation(extent={{-92,14},{-86,28}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor2(
          m_flow_nom=68.22,
          alpha=alphar2,
          A_flow=Ar2,
          ro=ror2,
          h_init=2674e3,
          m_init=68,
          p_in_init=ps2out,
          v_the_init=vther2,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-104,12},{-96,32}})));

           StagebyStageTurbine.Stator_Stage       Stator2(
          v_the_init=vthes2,
          isenthalpic=true,
          alpha=alphas2,
          A_flow=As2,
          ro=ros2,
          h_init=2965e3,
          m_init=68,
          p_in_init=pr1out,
          p_out_init=ps2out)
          annotation (Placement(transformation(extent={{-114,12},{-108,32}})));
        StagebyStageTurbine.Rotor_Stage                   Rotor1(
          m_flow_nom=68.22,
          alpha=alphar1,
          A_flow=Ar1,
          ro=ror1,
          h_init=2999e3,
          m_init=68,
          p_in_init=ps1out,
          v_the_init=vther1,
          v_r_init=0.1)
          annotation (Placement(transformation(extent={{-128,12},{-120,32}})));

           StagebyStageTurbine.Stator_Stage       Stator1(
          v_the_init=vthes1,
          isenthalpic=true,
          alpha=alphas1,
          A_flow=As1,
          ro=ros1,
          h_init=2999e3,
          m_init=68,
          p_in_init=ps1in,
          p_out_init=ps1out)
          annotation (Placement(transformation(extent={{-136,12},{-130,32}})));
        Fluid.HeatExchangers.Generic_HXs.NTU_HX LP(
          NTU=LP_NTU,
          K_tube=17000,
          K_shell=5,
          V_Tube=4.,
          V_Shell=4,
          p_start_tube=2340000,
          h_start_tube_inlet=184e3,
          h_start_tube_outlet=184e3,
          p_start_shell=58000,
          h_start_shell_inlet=405.5e3,
          h_start_shell_outlet=405.5e3,
          Cr_init=0.8,
          deltaX_t_init=0.0,
          deltaX_s_init=0.0,
          Shell(medium(h(start=100000))))
          annotation (Placement(transformation(extent={{4,-18},{16,-40}})));
        Fluid.HeatExchangers.Generic_HXs.NTU_HX IP(
          NTU=IP_NTU,
          K_tube=17000,
          K_shell=500,
          V_Tube=5,
          V_Shell=5,
          p_start_tube=3740000,
          h_start_tube_inlet=346.6e3,
          h_start_tube_outlet=346.6e3,
          p_start_shell=497000,
          h_start_shell_inlet=368.2e3,
          h_start_shell_outlet=368.2e3)
          annotation (Placement(transformation(extent={{-36,-18},{-16,-38}})));
        Fluid.HeatExchangers.Generic_HXs.NTU_HX HP(
          NTU=HP_NTU,
          K_tube=16500,
          K_shell=50,
          V_Tube=5,
          V_Shell=5,
          p_start_tube=3740000,
          h_start_tube_inlet=523.1e3,
          h_start_tube_outlet=523.1e3,
          p_start_shell=497000,
          h_start_shell_inlet=544.5e3,
          h_start_shell_outlet=544.5e3,
          Shell(medium(h(start=500e3))))
          annotation (Placement(transformation(extent={{-96,-18},{-76,-40}})));
        StagebyStageTurbine.BaseClasses.Turbine_Outlet                                                 turbine_Outlet
          annotation (Placement(transformation(extent={{130,14},{134,34}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet                                                 turbine_Inlet annotation (
            Placement(transformation(
              extent={{-4,-8},{4,8}},
              rotation=90,
              origin={-142,16})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr3out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.2),
          nPorts_a=2,
          nPorts_b=1)
          annotation (Placement(transformation(extent={{-54,-22},{-34,-2}})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume1(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.2),
          nPorts_a=3,
          nPorts_b=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=270,
              origin={6,-14})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser2(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{-4,-5},{4,5}},
              rotation=90,
              origin={69,14})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume3(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr8out,
          use_T_start=false,
          h_start=150e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=5),
          nPorts_b=4,
          nPorts_a=2)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={92,-36})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance(R=90000)
          annotation (Placement(transformation(extent={{-70,-20},{-62,-8}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance1(R=8500)
          annotation (Placement(transformation(extent={{-6,-7},{6,7}},
              rotation=90,
              origin={-12,-21})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance2(R=3500)
          annotation (Placement(transformation(extent={{22,-26},{30,-14}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow3(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{34,-12},{46,-26}})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser1(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{-2,-4},{2,4}},
              rotation=90,
              origin={54,-8})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser3(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false)
          annotation (Placement(transformation(extent={{114,-2},{124,8}})));
        TRANSFORM.Fluid.Volumes.IdealCondenser
                               condenser4(
          redeclare package Medium = Modelica.Media.Water.StandardWater,
          p(displayUnit="Pa") = 8000,
          V_liquid_start=2,
          set_m_flow=false,V_total=100)
          annotation (Placement(transformation(extent={{138,-4},{148,6}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow4(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{54,16},{60,6}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow5(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=180,
              origin={110,9})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow6(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={138,15})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow7(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{78,18},{86,10}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow8(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={120,-11})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow9(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,-7},{6,7}},
              rotation=270,
              origin={146,-19})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow10(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-6,7},{6,-7}},
              rotation=0,
              origin={72,-7})));
        TRANSFORM.Controls.PI_Control PI4
          annotation (Placement(transformation(extent={{-3,-3},{3,3}},
              rotation=270,
              origin={151,-9})));
        TRANSFORM.Controls.PI_Control PI5
          annotation (Placement(transformation(extent={{-3,-3},{3,3}},
              rotation=270,
              origin={129,-11})));
        TRANSFORM.Controls.PI_Control PI6
          annotation (Placement(transformation(extent={{-3,3},{3,-3}},
              rotation=270,
              origin={67,5})));
        Control_and_Distribution.ValveLineartanh                   valveLineartanh3(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40)
          annotation (Placement(transformation(extent={{88,10},{94,4}})));
        TRANSFORM.Controls.PI_Control PI7 annotation (Placement(transformation(
              extent={{3,-3},{-3,3}},
              rotation=180,
              origin={61,-19})));
        Control_and_Distribution.ValveLineartanh                   valveLineartanh4(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40)
          annotation (Placement(transformation(extent={{80,-6},{86,-12}})));
        Control_and_Distribution.ValveLineartanh                   valveLineartanh5(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={121,-25})));
        Control_and_Distribution.ValveLineartanh                   valveLineartanh6(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=10,
          m_flow_nominal=40) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={143,-31})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume2(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=2.5),
          nPorts_b=1,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-4,-5},{4,5}},
              rotation=0,
              origin={102,15})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume4(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=pr5out,
          use_T_start=false,
          h_start=1200e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=0.8),
          nPorts_b=1,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-6,-6},{6,6}},
              rotation=270,
              origin={52,6})));
        Control_and_Distribution.SpringBallValve                   LPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr8out,
          K=500,
          opening_init=0.01,
          tau=0.1) annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=270,
              origin={21,3})));
        Control_and_Distribution.SpringBallValve                   IPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr6out,
          K=4250,
          tau=0.1) annotation (Placement(transformation(
              extent={{-5,-5},{5,5}},
              rotation=270,
              origin={-53,5})));
        Control_and_Distribution.SpringBallValve                   HPTapValve(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_spring=pr5out,
          K=2300,
          tau=0.1) annotation (Placement(transformation(
              extent={{-4,-4},{4,4}},
              rotation=270,
              origin={-88,-2})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance6(R=15000)
          annotation (Placement(transformation(extent={{92,10},{100,22}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance4(R=65000)
          annotation (Placement(transformation(extent={{-10,0},{-2,12}})));
        TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance5(R=50000)
          annotation (Placement(transformation(extent={{-4,-6},{4,6}},
              rotation=270,
              origin={52,16})));
        Control_and_Distribution.ValveLineartanh                   TCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=200000,
          m_flow_nominal=68.404,
          opening_actual(start=1)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-143,3})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance7(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{3,-2},{-3,2}},
              rotation=180,
              origin={63,-12})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance8(dp0=2000)
                      annotation (Placement(transformation(
              extent={{-3,-2},{3,2}},
              rotation=180,
              origin={77,12})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance9(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{3,-2},{-3,2}},
              rotation=180,
              origin={107,-16})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance10(dp0=-2000)
                      annotation (Placement(transformation(
              extent={{-3,-2},{3,2}},
              rotation=180,
              origin={141,-8})));
        Control_and_Distribution.ValveLinearTotal TBV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=100000,
          m_flow_nominal=68.404,
          opening_actual(start=0)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-189,1})));
        Modelica.Fluid.Machines.PrescribedPump FWCP(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          allowFlowReversal=false,
          p_a_start=2200000,
          p_b_start=3700000,
          m_flow_start=66.3,
          nParallel=3,
          redeclare function flowCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
              (V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
          N_nominal=1500,
          rho_nominal=945,
          use_powerCharacteristic=false,
          redeclare function efficiencyCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
              (eta_nominal=0.8),
          V=1.5,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          use_T_start=false,
          h_start=500e3,
          use_N_in=true,
          N_const=890.3)
          annotation (Placement(transformation(extent={{-54,-28},{-66,-40}})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p1(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,-4},{-4,4}},
              rotation=90,
              origin={-178,14})));
        Control_and_Distribution.ValveLinearTotal                  FCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=200000,
          m_flow_nominal=68.4,
          opening_actual(start=1)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=270,
              origin={-115,-9})));
        Modelica.Fluid.Machines.PrescribedPump CDP(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          allowFlowReversal=false,
          p_a_start=8000,
          p_b_start=2220000,
          m_flow_start=68.4,
          nParallel=3,
          redeclare function flowCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
              (V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
          N_nominal=1500,
          rho_nominal=945,
          use_powerCharacteristic=false,
          redeclare function efficiencyCharacteristic =
              Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
              (eta_nominal=0.8),
          V=1.5,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          use_T_start=false,
          h_start=300e3,
          N_const=1278.78)
          annotation (Placement(transformation(extent={{50,-42},{36,-28}})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{6,7},{-6,-7}},
              rotation=90,
              origin={-130,3})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p2(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,4},{-4,-4}},
              rotation=90,
              origin={-104,-26})));
        TRANSFORM.Fluid.Sensors.Pressure sensor_p3(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(
              extent={{4,4},{-4,-4}},
              rotation=90,
              origin={-110,6})));
        Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(
              transformation(
              extent={{-5,-5},{5,5}},
              rotation=270,
              origin={-107,-45})));
        TRANSFORM.Fluid.Volumes.MixingVolume volume5(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          p_start=ps1in,
          use_T_start=false,
          h_start=3000e3,
          redeclare model Geometry =
              TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
              (V=10),
          nPorts_b=2,
          nPorts_a=1)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-188,-18})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow12(redeclare package
            Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-154,44},{-146,52}})));
        EnergyStorage.Concrete_Solid_Media.SupportComponent.Dual_Pipe_Model TES(
          nPipes=TES_nPipes,
          dX=TES_Length,
          Pipe_to_Concrete_Length_Ratio=1,
          dY=TES_Width,
          Hot_Con_Start=483.15,
          Cold_Con_Start=473.15)
          annotation (Placement(transformation(extent={{148,62},{168,82}})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss Condensate_Res(dp0=
              2200000) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={162,32})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet                                                 turbine_Inlet1
          annotation (Placement(transformation(extent={{32,48},{12,68}})));
        StagebyStageTurbine.TeeJunctionIdeal_Cyl                                                             teeJunctionIdeal_Cyl(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-18,68},{2,48}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet                                                 turbine_Inlet2
          annotation (Placement(transformation(extent={{24,36},{4,56}})));
        StagebyStageTurbine.BaseClasses.Turbine_Inlet                                                 turbine_Inlet3
          annotation (Placement(transformation(extent={{-4,24},{-24,44}})));
        TRANSFORM.Fluid.Pipes.TransportDelayPipe transportDelayPipe(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          crossArea=As5[1],
          length=1.5,
          K_ab=1,
          K_ba=1)
          annotation (Placement(transformation(extent={{24,24},{4,44}})));
        TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance12(dp0=-
              P_Rise_DFV)
          annotation (Placement(transformation(extent={{124,-54},{144,-34}})));
        Control_and_Distribution.ValveLinearTotal                   DCV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=250000,
          m_flow_nominal=20,
          opening_actual(start=0)) annotation (Placement(transformation(
              extent={{5,5},{-5,-5}},
              rotation=180,
              origin={163,-43})));
        TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow2(redeclare package
            Medium =
              Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{-4,4},{4,-4}},
              rotation=90,
              origin={190,-36})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-108,-60},{-88,-40}}), iconTransformation(
                extent={{-108,-60},{-88,-40}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
              Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
              transformation(extent={{-110,40},{-90,60}}), iconTransformation(extent={
                  {-110,40},{-90,60}})));
        Control_and_Distribution.ValveLinearTotal DFV(
          redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
          dp_nominal=250000,
          m_flow_nominal=20,
          opening_actual(start=0)) annotation (Placement(transformation(
              extent={{-5,5},{5,-5}},
              rotation=180,
              origin={85,61})));
        Control_and_Distribution.TemperatureTwoPort_Superheat                   sensor_T(
            redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater)
          annotation (Placement(transformation(extent={{126,50},{106,70}})));
        Control_and_Distribution.Delay                   delay2(Ti=0.001)
          annotation (Placement(transformation(extent={{-52,78},{-46,86}})));
        Modelica.Blocks.Sources.RealExpression DFV_Ancticipatory_Internal_Block(y=
              DFV_Anticipatory_Internal)
          annotation (Placement(transformation(extent={{-192,70},{-172,90}})));
        Modelica.Blocks.Sources.RealExpression Demand_Internal_Block(y=
              Demand_Internal)
          annotation (Placement(transformation(extent={{-192,86},{-172,106}})));
        Modelica.Blocks.Sources.RealExpression Q_RX_Internal_Block(y=Q_RX_Internal)
          annotation (Placement(transformation(extent={{-192,102},{-172,122}})));
      initial equation
        dEdCycle=0;
        t_track = 0;
        Q_Cond_Feed = 0;
        mflowcalc = HP.Tube_in.m_flow;
      //  T_ideal = T_feed_ref;
      equation
        der(t_track)=1;
        der(dEdCycle) = generator.power-Q_nom;
        when t_track>=86400 then
          reinit(dEdCycle,0);
          reinit(t_track,0);
        end when;
        der(mflowcalc) = HP.Tube_in.m_flow - mflowcalc;
        dhfd = (Modelica.Media.Water.StandardWater.specificEnthalpy_pT(HP.Tube_out.p,T_feed_ref)-HP.hex_t);
        dhcn = Condensate_Res.port_a.h_outflow-Modelica.Media.Water.StandardWater.specificEnthalpy_pT(Condensate_Res.port_a.p,HP.Tin_t);
        if  Condensate_Res.m_flow>0 and HP.Tex_t<=T_feed_ref then
          10*der(Q_Cond_Feed) = min(0.5*(HP.Tube_in.m_flow + HP.Tube_out.m_flow) *dhfd,
          Condensate_Res.m_flow*(dhcn)) -Q_Cond_Feed;
        else
          10*der(Q_Cond_Feed) = 0-Q_Cond_Feed;
        end if;

        connect(generator.shaft,turbine_Physical. Generator_torque) annotation (Line(
              points={{-66.1,59.9},{-70,59.9},{-70,60},{-72,60},{-72,59.8},{-74,
                59.8}},                                                     color={0,0,
                0}));
        connect(Rotor8.Inlet, Stator8.Outlet) annotation (Line(points={{114.08,23.8},{
                114.08,23.6},{112,23.6}},
                                  color={28,108,200}));
        connect(Rotor8.torque,turbine_Physical. Fluidtorques[1]) annotation (Line(
              points={{116.64,28.6},{116.64,42},{-84.4,42},{-84.4,49.925}},
                                                                       color={28,108,200}));
        connect(MoistSep3.Turb_Out, Stator8.Inlet) annotation (Line(points={{102,24},
                {102,23.8},{106.06,23.8}}, color={28,108,200}));
        connect(Rotor7.Inlet, Stator7.Outlet) annotation (Line(points={{72.08,23.8},{72.08,
                24},{70,24},{70,23.6}},                     color={28,108,200}));
        connect(Rotor7.Outlet, MoistSep3.Turb_In) annotation (Line(points={{79.92,24},
                {90,24}},                   color={28,108,200}));
        connect(Rotor7.torque,turbine_Physical. Fluidtorques[2]) annotation (Line(
              points={{74.64,28.6},{74.64,36},{76,36},{76,42},{-84.4,42},{-84.4,50.175}},
                                                                               color={
                28,108,200}));
        connect(MoistSep2.Turb_Out, Stator7.Inlet) annotation (Line(points={{58,24},
                {58,23.8},{64.06,23.8}},               color={28,108,200}));
        connect(Rotor6.torque,turbine_Physical. Fluidtorques[3]) annotation (Line(
              points={{36.64,28.6},{36.64,42},{-84.4,42},{-84.4,50.425}},
              color={28,108,200}));
        connect(Rotor6.Outlet, MoistSep2.Turb_In) annotation (Line(points={{41.92,24},
                {46,24}},                          color={28,108,200}));
        connect(Stator6.Outlet, Rotor6.Inlet) annotation (Line(points={{28,23.6},{28,23.8},
                {34.08,23.8}},                        color={28,108,200}));
        connect(turbine_Tap2.Turb_flow2, Stator6.Inlet) annotation (Line(points={{18.06,
                24},{20,24},{20,23.8},{22.06,23.8}},    color={28,108,200}));
        connect(Rotor5.Outlet, turbine_Tap2.Turb_flow) annotation (Line(points={{7.92,24},
                {12.03,24},{12.03,24.08}},                color={28,108,200}));
        connect(Rotor5.Inlet, Stator5.Outlet) annotation (Line(points={{0.08,23.8},{0.08,
                24},{-2,24},{-2,23.6}},                     color={28,108,200}));
        connect(Rotor5.torque,turbine_Physical. Fluidtorques[4]) annotation (Line(
              points={{2.64,28.6},{0,28.6},{0,42},{-84.4,42},{-84.4,50.675}},
                                color={28,108,200}));
        connect(Rotor4.Inlet,Stator4. Outlet) annotation (Line(points={{-37.92,
                23.8},{-42,23.8},{-42,23.6}},
                                 color={28,108,200}));
        connect(Stator4.Inlet,turbine_Tap1. Turb_flow2)
          annotation (Line(points={{-47.94,23.8},{-47.94,24},{-51.94,24},{
                -51.94,23}},                                 color={28,108,200}));
        connect(Rotor4.torque,turbine_Physical. Fluidtorques[5]) annotation (Line(
              points={{-35.36,28.6},{-35.36,42},{-84.4,42},{-84.4,50.925}},
                          color={28,108,200}));
        connect(Rotor2.Outlet, turbine_Tap.Turb_flow) annotation (Line(points={{-96.08,
                22},{-91.97,22},{-91.97,21.07}},      color={28,108,200}));
        connect(turbine_Tap.Turb_flow2, Stator3.Inlet) annotation (Line(points={{-85.94,
                21},{-85.94,22},{-81.94,22},{-81.94,21.8}},            color={28,108,200}));
        connect(Rotor3.Inlet, Stator3.Outlet) annotation (Line(points={{-73.92,21.8},{
                -76,21.8},{-76,21.6}},                         color={28,108,200}));
        connect(Rotor2.Inlet, Stator2.Outlet) annotation (Line(points={{-103.92,21.8},
                {-106,21.8},{-106,22},{-108,22},{-108,21.6}},  color={28,108,200}));
        connect(Stator2.Inlet, Rotor1.Outlet) annotation (Line(points={{-113.94,21.8},
                {-114,21.8},{-114,22},{-120.08,22}},          color={28,108,200}));
        connect(Rotor1.Inlet, Stator1.Outlet) annotation (Line(points={{-127.92,21.8},
                {-128,21.8},{-128,22},{-130,22},{-130,21.6}},  color={28,108,200}));
        connect(Rotor3.Outlet, turbine_Tap1.Turb_flow) annotation (Line(points={{-66.08,
                22},{-62,22},{-62,23.07},{-57.97,23.07}},        color={28,108,200}));
        connect(Rotor3.torque,turbine_Physical. Fluidtorques[6]) annotation (Line(
              points={{-71.36,26.6},{-70,26.6},{-70,42},{-84.4,42},{-84.4,51.175}},
                                     color={28,108,200}));
        connect(Rotor2.torque,turbine_Physical. Fluidtorques[7]) annotation (Line(
              points={{-101.36,26.6},{-101.36,40},{-106,40},{-106,42},{-84.4,42},{-84.4,
                51.425}},
              color={28,108,200}));
        connect(Rotor1.torque,turbine_Physical. Fluidtorques[8]) annotation (Line(
              points={{-125.36,26.6},{-125.36,34},{-124,34},{-124,42},{-84.4,42},{-84.4,
                51.675}}, color={28,108,200}));
        connect(LP.Tube_out, IP.Tube_in) annotation (Line(points={{4,-33.4},{4,-32},{-16,
                -32}},            color={0,127,255}));
        connect(Rotor8.Outlet, turbine_Outlet.Turb_flow) annotation (Line(
              points={{121.92,24},{130,24},{130,24.1},{130.02,24.1}},
                                                                  color={28,108,
                200}));
        connect(Stator1.Inlet, turbine_Inlet.Turb_flow) annotation (Line(points={{-135.94,
                21.8},{-142,21.8},{-142,19.96},{-141.92,19.96}},   color={28,
                108,200}));
        connect(volume.port_b[1], IP.Shell_in) annotation (Line(points={{-38,-12},{-38,
                -26},{-36,-26}},           color={0,127,255}));
        connect(volume1.port_b[1], LP.Shell_in) annotation (Line(points={{6,-20},{6,-22},
                {-4,-22},{-4,-26.8},{4,-26.8}},                         color={
                0,127,255}));
        connect(IP.Shell_out, resistance1.port_a) annotation (Line(points={{-16,-26},{
                -12,-26},{-12,-25.2}},    color={0,127,255}));
        connect(resistance1.port_b, volume1.port_a[1]) annotation (Line(points={{-12,
                -16.8},{-12,-2},{5.33333,-2},{5.33333,-8}},          color={0,127,255}));
        connect(volume.port_a[1], resistance.port_b) annotation (Line(points={{-50,-12.5},
                {-56,-12.5},{-56,-14},{-63.2,-14}}, color={0,127,255}));
        connect(HP.Shell_out, resistance.port_a) annotation (Line(points={{-76,
                -26.8},{-74,-26.8},{-74,-14},{-68.8,-14}},
                                                    color={0,127,255}));
        connect(resistance2.port_b, sensor_m_flow3.port_a) annotation (Line(
              points={{28.8,-20},{34,-20},{34,-19}}, color={0,127,255}));
        connect(sensor_m_flow3.port_b, condenser1.port_a) annotation (Line(
              points={{46,-19},{46,-10},{51.2,-10},{51.2,-9.4}},
                                                               color={0,127,255}));
        connect(sensor_m_flow4.port_b, condenser2.port_a) annotation (Line(
              points={{60,11},{62,11},{62,12},{64,12},{64,11.2},{65.5,11.2}},
              color={0,127,255}));
        connect(sensor_m_flow6.port_b, condenser4.port_a) annotation (Line(
              points={{138,9},{138,4.5},{139.5,4.5}},  color={0,127,255}));
        connect(sensor_m_flow7.m_flow, PI6.u_m) annotation (Line(points={{82,
                12.56},{82,5},{70.6,5}}, color={0,0,127}));
        connect(PI6.u_s, sensor_m_flow4.m_flow) annotation (Line(points={{67,8.6},
                {57,8.6},{57,9.2}},         color={0,0,127}));
        connect(PI6.y, valveLineartanh3.opening) annotation (Line(points={{67,1.7},
                {66,1.7},{66,0},{92,0},{92,4.6},{91,4.6}},      color={0,0,127}));
        connect(valveLineartanh3.port_a, sensor_m_flow7.port_b) annotation (
            Line(points={{88,7},{88,6},{86,6},{86,14}}, color={0,127,255}));
        connect(valveLineartanh3.port_b, volume3.port_b[1]) annotation (Line(
              points={{94,7},{94,6},{98,6},{98,-36.75}},
                          color={0,127,255}));
        connect(PI7.u_s, sensor_m_flow3.m_flow) annotation (Line(points={{57.4,
                -19},{57.4,-20},{52,-20},{52,-26},{40,-26},{40,-21.52}}, color=
                {0,0,127}));
        connect(PI7.u_m, sensor_m_flow10.m_flow) annotation (Line(points={{61,
                -15.4},{60,-15.4},{60,-14},{72,-14},{72,-9.52}}, color={0,0,127}));
        connect(valveLineartanh4.port_a, sensor_m_flow10.port_b) annotation (
            Line(points={{80,-9},{80,-8},{78,-8},{78,-7}}, color={0,127,255}));
        connect(valveLineartanh4.port_b, volume3.port_b[2]) annotation (Line(
              points={{86,-9},{90,-9},{90,-10},{98,-10},{98,-36.25}},
              color={0,127,255}));
        connect(PI5.u_s, sensor_m_flow5.m_flow) annotation (Line(points={{129,
                -7.4},{129,11.52},{110,11.52}}, color={0,0,127}));
        connect(PI5.u_m, sensor_m_flow8.m_flow)
          annotation (Line(points={{125.4,-11},{122.52,-11}},
                                                            color={0,0,127}));
        connect(PI4.u_m, sensor_m_flow9.m_flow) annotation (Line(points={{147.4,
                -9},{147.4,-10},{148.52,-10},{148.52,-19}},
                                                          color={0,0,127}));
        connect(valveLineartanh6.port_b, volume3.port_b[3]) annotation (Line(
              points={{143,-34},{142,-34},{142,-36},{98,-36},{98,-35.75}},
              color={0,127,255}));
        connect(valveLineartanh5.port_b, volume3.port_b[4]) annotation (Line(
              points={{121,-28},{122,-28},{122,-36},{98,-36},{98,-35.25}},
              color={0,127,255}));
        connect(valveLineartanh5.port_a, sensor_m_flow8.port_b) annotation (
            Line(points={{121,-22},{120,-22},{120,-17}}, color={0,127,255}));
        connect(PI5.y, valveLineartanh5.opening) annotation (Line(points={{129,
                -14.3},{130,-14.3},{130,-26},{123.4,-26},{123.4,-25}}, color={0,
                0,127}));
        connect(sensor_m_flow9.port_b, valveLineartanh6.port_a) annotation (
            Line(points={{146,-25},{146,-28},{143,-28}}, color={0,127,255}));
        connect(valveLineartanh6.opening, PI4.y) annotation (Line(points={{145.4,
                -31},{145.4,-30},{152,-30},{152,-12.3},{151,-12.3}},
              color={0,0,127}));
        connect(volume2.port_b[1], sensor_m_flow5.port_a) annotation (Line(
              points={{104.4,15},{104.4,12},{104,12},{104,9}},
                                                            color={0,127,255}));
        connect(sensor_m_flow5.port_b, condenser3.port_a) annotation (Line(
              points={{116,9},{116,8},{115.5,8},{115.5,6.5}},    color={0,127,
                255}));
        connect(volume4.port_b[1], sensor_m_flow4.port_a) annotation (Line(
              points={{52,2.4},{56,2.4},{56,11},{54,11}},
                                                  color={0,127,255}));
        connect(resistance2.port_a, LP.Shell_out) annotation (Line(points={{23.2,-20},
                {20,-20},{20,-26.8},{16,-26.8}},          color={0,127,255}));
        connect(PI7.y, valveLineartanh4.opening) annotation (Line(points={{64.3,
                -19},{70,-19},{70,-18},{84,-18},{84,-14},{83,-14},{83,-11.4}},
              color={0,0,127}));
        connect(LPTapValve.port_b, volume1.port_a[2]) annotation (Line(points={{21,0},{
                14,0},{14,-8},{6,-8}},       color={0,127,255}));
        connect(LPTapValve.port_a, turbine_Tap2.Tap_flow) annotation (Line(points={{21,6},{
                22,6},{22,10},{16,10},{16,21.44},{15,21.44}},
                                               color={0,127,255}));
        connect(HPTapValve.port_b, HP.Shell_in) annotation (Line(points={{-88,-6},
                {-88,-16},{-100,-16},{-100,-26.8},{-96,-26.8}},
                                                            color={0,127,255}));
        connect(HPTapValve.port_a, turbine_Tap.Tap_flow) annotation (Line(points={{-88,2},
                {-88,18.76},{-89,18.76}},             color={0,127,255}));
        connect(IPTapValve.port_a, turbine_Tap1.Tap_flow) annotation (Line(points={{-53,10},
                {-54,10},{-54,20.76},{-55,20.76}},     color={0,127,255}));
        connect(IPTapValve.port_b, volume.port_a[2]) annotation (Line(points={{-53,0},
                {-54,0},{-54,-11.5},{-50,-11.5}}, color={0,127,255}));
        connect(MoistSep3.Liquid, resistance6.port_a) annotation (Line(points={{96,
                22.08},{94,22.08},{94,16},{93.2,16}},
                                               color={0,127,255}));
        connect(volume2.port_a[1], resistance6.port_b) annotation (Line(points={{99.6,15},
                {99.6,15.5},{98.8,15.5},{98.8,16}},     color={0,127,255}));
        connect(resistance4.port_b, volume1.port_a[3]) annotation (Line(points={{-3.2,6},
                {2,6},{2,-8},{6.66667,-8}},       color={0,127,255}));
        connect(resistance4.port_a, MoistSep1.Liquid) annotation (Line(points={{-8.8,6},
                {-18,6},{-18,22.08}},                color={0,127,255}));
        connect(MoistSep2.Liquid, resistance5.port_a)
          annotation (Line(points={{52,22.08},{52,18.8}}, color={0,127,255}));
        connect(volume4.port_a[1], resistance5.port_b)
          annotation (Line(points={{52,9.6},{52,13.2}},  color={0,127,255}));
        connect(TCV.port_b, turbine_Inlet.Pipe_flow) annotation (Line(points={{-143,8},
                {-142,8},{-142,12}},         color={0,127,255}));
        connect(condenser1.port_b, resistance7.port_a) annotation (Line(points=
                {{57.2,-8},{60,-8},{60,-12},{60.9,-12}}, color={0,127,255}));
        connect(sensor_m_flow10.port_a, resistance7.port_b) annotation (Line(
              points={{66,-7},{63.5,-7},{63.5,-12},{65.1,-12}}, color={0,127,
                255}));
        connect(sensor_m_flow7.port_a, resistance8.port_a) annotation (Line(
              points={{78,14},{78,12},{79.1,12}}, color={0,127,255}));
        connect(condenser2.port_b, resistance8.port_b) annotation (Line(points=
                {{73,14},{74,14},{74,12},{74.9,12}}, color={0,127,255}));
        connect(resistance10.port_a, condenser4.port_b) annotation (Line(points=
               {{143.1,-8},{143,-8},{143,-3}}, color={0,127,255}));
        connect(resistance10.port_b, sensor_m_flow9.port_a) annotation (Line(
              points={{138.9,-8},{142,-8},{142,-13},{146,-13}}, color={0,127,
                255}));
        connect(resistance9.port_a, condenser3.port_b) annotation (Line(points=
                {{104.9,-16},{104,-16},{104,-1},{119,-1}}, color={0,127,255}));
        connect(sensor_m_flow8.port_a, resistance9.port_b) annotation (Line(
              points={{120,-5},{116,-5},{116,-4},{109.1,-4},{109.1,-16}}, color=
               {0,127,255}));
        connect(IP.Tube_out, FWCP.port_a)
          annotation (Line(points={{-36,-32},{-46,-32},{-46,-34},{-54,-34}},
                                                         color={0,127,255}));
        connect(HP.Tube_in, FWCP.port_b) annotation (Line(points={{-76,-33.4},{
                -72,-33.4},{-72,-34},{-66,-34}}, color={0,127,255}));
        connect(FCV.port_a, HP.Tube_out) annotation (Line(points={{-115,-14},{
                -114,-14},{-114,-33.4},{-96,-33.4}}, color={0,127,255}));
        connect(LP.Tube_in, CDP.port_b) annotation (Line(points={{16,-33.4},{26,-33.4},
                {26,-35},{36,-35}},        color={0,127,255}));
        connect(FCV.port_b, sensor_m_flow1.port_a) annotation (Line(points={{
                -115,-4},{-116,-4},{-116,14},{-130,14},{-130,9}}, color={0,127,
                255}));
        connect(sensor_p1.port, TCV.port_a) annotation (Line(points={{-174,14},
                {-168,14},{-168,-4},{-143,-4},{-143,-2}}, color={0,127,255}));
        connect(sensor_p2.p, add.u1)
          annotation (Line(points={{-104,-28.4},{-104,-39}}, color={0,0,127}));
        connect(sensor_p3.p, add.u2)
          annotation (Line(points={{-110,3.6},{-110,-39}}, color={0,0,127}));
        connect(sensor_p3.port, sensor_m_flow1.port_a) annotation (Line(points={{-114,6},
                {-122,6},{-122,9},{-130,9}},           color={0,127,255}));
        connect(sensor_p2.port, HP.Tube_out) annotation (Line(points={{-108,-26},
                {-102,-26},{-102,-33.4},{-96,-33.4}}, color={0,127,255}));
        connect(volume5.port_b[1], TBV.port_a) annotation (Line(points={{-182,-18.5},
                {-182,-12},{-180,-12},{-180,-6},{-188,-6},{-188,-4},{-189,-4}},
                                                   color={0,127,255}));
        connect(volume5.port_b[2], TCV.port_a) annotation (Line(points={{-182,
                -17.5},{-162,-17.5},{-162,-2},{-143,-2}}, color={0,127,255}));
        connect(sensor_m_flow12.port_a, TBV.port_b) annotation (Line(points={{-154,48},
                {-189,48},{-189,6}}, color={0,127,255}));
        connect(volume3.port_a[1], CDP.port_a) annotation (Line(points={{86,-36.5},{68,
                -36.5},{68,-35},{50,-35}},   color={0,127,255}));
        connect(PI4.u_s, sensor_m_flow6.m_flow) annotation (Line(points={{151,
                -5.4},{151,5.3},{140.52,5.3},{140.52,15}}, color={0,0,127}));
        connect(sensor_m_flow12.port_b, TES.Charge_Inlet) annotation (Line(
              points={{-146,48},{-136,48},{-136,74.2},{150.2,74.2}}, color={0,
                127,255}));
        connect(Condensate_Res.port_a, TES.Charge_Outlet) annotation (Line(points={{
