within NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary;
model Modal_Controlled_Generic_SMR
  import NHES;

  parameter Integer TES_nPipes= 950 "Pipes in CTES module";
  parameter Modelica.Units.SI.Length TES_Length=275
    "TES pipe length within concrete";
  parameter Real HTFtoConcreteRatio =  3 "CTES Pipe:concrete length ratio";
  parameter Modelica.Units.SI.Length TES_Thick=0.2
    "TES thickness to adiabatic boundary condition";
  parameter Modelica.Units.SI.Length TES_Width=0.8
    "Cross sectional area perpendicular to pipe length";
  parameter Real LP_NTU = 1.5;
  parameter Real IP_NTU = 20.0;
  parameter Real HP_NTU = 4.0;
  parameter Modelica.Units.SI.Pressure P_Rise_DFV=6.6e5;
  parameter Modelica.Units.SI.Time Ramp_Stor=500;
  parameter Modelica.Units.SI.Time Ramp_Dis=1500;
  parameter Real derspeed = 0.2;
  parameter Real frac = 2.0;
  constant Real pi = Modelica.Constants.pi;
  parameter Modelica.Units.SI.Power Q_nom;
  Modelica.Units.SI.Energy dEdCycle;
  Modelica.Units.SI.Time t_track;
 // Modelica.SIunits.Temperature T_ideal;
  parameter Modelica.Units.SI.Temperature T_feed_ref=273 + 138;
  Modelica.Units.SI.Power Q_Cond_Feed;
  Modelica.Units.SI.MassFlowRate mflowcalc;
  Modelica.Units.SI.SpecificEnthalpy dhfd;
  Modelica.Units.SI.SpecificEnthalpy dhcn;

  parameter Modelica.Units.SI.Velocity vthes1=0 "Initial rotational velocity. 's/r' indicates stator/rotor, # is stage #" annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther1=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther2=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther3=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther4=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther5=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther6=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther7=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vthes8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Velocity vther8=0 annotation(dialog(tab = "Initialization", group = "Rotational Velocity"));
  parameter Modelica.Units.SI.Pressure ps1in=3170000 "Same indication system as rotational velocity" annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps1out=2620000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr1out=2610000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps2out=1400000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr2out=522600 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps3out=350000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr3out=253000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps4out=180000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr4out=137800 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps5out=72000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr5out=64200 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps6out=58000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr6out=52800 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps7out=40000 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr7out=26400 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure ps8out=17500 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.Pressure pr8out=8100 annotation(dialog(tab = "Initialization", group = "Pressure"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_1=3000e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_2=2980e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_3=2800e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_4=2780e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_5=2740e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_6=2700e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_7=2650e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.SpecificEnthalpy h_init_8=2630e3 annotation(dialog(tab = "Initialization", group = "Enthalpy"));
  parameter Modelica.Units.SI.Area Ar8[3]={3.45,8.1,8.1} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As8[3]={2.64,3.45,3.45} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar7[3]={1.95,2.64,2.64} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As7[3]={1.545,1.95,1.95} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar6[3]={1.515,1.545,1.545} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As6[3]={1.515,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar5[3]={1.035,1.515,1.515} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As5[3]={0.84,1.035,1.035} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar4[3]={0.51,0.72,0.72} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As4[3]={0.43,0.51,0.51} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar3[3]={0.25,0.43,0.43} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As3[3]={0.23,0.25,0.25} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar2[3]={0.1,0.23,0.23} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As2[3]={0.0645,0.1,0.1} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area Ar1[3]={0.0645,0.0645,0.0645} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Area As1[3]={0.0645,0.0645,0.0645} annotation(dialog(tab = "Geometry", group = "Areas"));
  parameter Modelica.Units.SI.Length ri[3]={0.1,0.1,0.1} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros1[3]={0.195,0.2,0.22} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror1[3]={0.22,0.24,0.245} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros2[3]={0.245,0.26,0.265} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror2[3]={0.265,0.29,0.295} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros3[3]={0.295,0.31,0.315} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror3[3]={0.315,0.33,0.335} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros4[3]={0.335,0.37,0.38} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror4[3]={0.38,0.41,0.42} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros5[3]={0.42,0.46,0.47} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror5[3]={0.47,0.51,0.53} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros6[3]={0.53,0.58,0.59} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror6[3]={0.59,0.63,0.64} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros7[3]={0.64,0.68,0.69} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror7[3]={0.69,0.74,0.75} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ros8[3]={0.75,0.81,0.82} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Modelica.Units.SI.Length ror8[3]={0.82,0.87,0.89} annotation(dialog(tab = "Geometry", group = "Radii"));
  parameter Real[2] alphas1 = {pi/3.4,0} "Ideal deflection angle in each stage. 0 indicates no change, not a 0 angle" annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar1 = {-pi/3.55,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas2 = {pi/2.185,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar2 = {-pi/2.23,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas3 = {pi/2.43,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar3 = {-pi/2.47,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas4 = {pi/2.6,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar4 = {-pi/2.56,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas5 = {pi/2.52,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar5 = {-pi/2.42,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas6 = {pi/3.33,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar6 = {-pi/3.62,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas7 = {pi/2.53,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar7 = {-pi/2.64,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphas8 = {pi/2.41,0} annotation(dialog(tab = "Deflection", group = "Angles"));
  parameter Real[2] alphar8 = {-pi/2.207,0} annotation(dialog(tab = "Deflection", group = "Angles"));

public
  StagebyStageTurbine.MS MoistSep3(V_MS=0.6, eta=0.227)
    annotation (Placement(transformation(extent={{90,18},{102,30}})));
  StagebyStageTurbine.Turbine_Physical turbine_Editable(nSt=8)
    annotation (Placement(transformation(extent={{-94,44},{-74,64}})));
  StagebyStageTurbine.Generator_Basic                  generator(omega_nominal=50
        *3.14)
    annotation (Placement(transformation(extent={{-66,50},{-46,70}})));
  StagebyStageTurbine.Rotor_Stage Rotor8(
    m_flow_nom=54.86,
    alpha=alphar8,
    A_flow=Ar8,
    dz={0.4,1},
    ro=ror8,
    h_init=2260e3,
    m_init=52,
    p_in_init=ps8out,
    v_the_init=vther8,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{114,14},{122,34}})));

  StagebyStageTurbine.Stator_Stage Stator8(
    isenthalpic=true,
    alpha=alphas8,
    A_flow=As8,
    ro=ros8,
    h_init=2350e3,
    m_init=52,
    p_in_init=pr7out,
    p_out_init=ps8out,
    v_the_init=vthes8)
    annotation (Placement(transformation(extent={{106,14},{112,34}})));
  StagebyStageTurbine.Rotor_Stage Rotor7(
    m_flow_nom=55.13,
    alpha=alphar7,
    A_flow=Ar7,
    ro=ror7,
    h_init=2330e3,
    m_init=53,
    p_in_init=ps7out,
    v_the_init=vther7,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{72,14},{80,34}})));

  StagebyStageTurbine.Stator_Stage Stator7(
    isenthalpic=true,
    alpha=alphas7,
    A_flow=As7,
    ro=ros7,
    h_init=2383e3,
    m_init=53,
    p_in_init=pr6out,
    p_out_init=ps7out,
    v_the_init=vthes7)
    annotation (Placement(transformation(extent={{64,14},{70,34}})));

  StagebyStageTurbine.MS MoistSep2(V_MS=0.25, eta=0.19)
    annotation (Placement(transformation(extent={{46,18},{58,30}})));
  StagebyStageTurbine.Rotor_Stage Rotor6(
    m_flow_nom=56.18,
    alpha=alphar6,
    A_flow=Ar6,
    ro=ror6,
    h_init=2336e3,
    m_init=56,
    p_in_init=ps6out,
    v_the_init=vther6,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{34,14},{42,34}})));

  StagebyStageTurbine.Stator_Stage Stator6(
    v_the_init=vthes6,
    isenthalpic=true,
    alpha=alphas6,
    A_flow=As6,
    ro=ros6,
    h_init=2417e3,
    m_init=56,
    p_in_init=pr5out,
    p_out_init=ps6out)
    annotation (Placement(transformation(extent={{22,14},{28,34}})));

  StagebyStageTurbine.Turbine_Tap turbine_Tap2
    annotation (Placement(transformation(extent={{12,16},{18,32}})));
  StagebyStageTurbine.Stator_Stage Stator5(
    dz={1.0,0.3},
    v_the_init=vthes5,
    alpha=alphas5,
    A_flow=As5,
    ro=ros5,
    h_init=2402e3,
    m_init=59,
    p_in_init=pr4out,
    p_out_init=ps5out)
    annotation (Placement(transformation(extent={{-8,14},{-2,34}})));

  StagebyStageTurbine.Rotor_Stage Rotor5(
    m_flow_nom=59.78,
    alpha=alphar5,
    A_flow=Ar5,
    ro=ror5,
    h_init=2379e3,
    m_init=59,
    p_in_init=ps5out,
    v_the_init=vther5,
    v_r_init=0.1) annotation (Placement(transformation(extent={{0,14},{8,34}})));

  StagebyStageTurbine.MS MoistSep1(V_MS=25, eta=0.17)
    annotation (Placement(transformation(extent={{-24,18},{-12,30}})));
  StagebyStageTurbine.Rotor_Stage Rotor4(
    m_flow_nom=60.76,
    alpha=alphar4,
    A_flow=Ar4,
    ro=ror4,
    h_init=2402e3,
    m_init=60,
    p_in_init=ps4out,
    v_the_init=vther4,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{-38,14},{-30,34}})));

  StagebyStageTurbine.Stator_Stage Stator4(
    v_the_init=vthes4,
    isenthalpic=true,
    alpha=alphas4,
    A_flow=As4,
    ro=ros4,
    h_init=2504e3,
    m_init=60,
    p_in_init=pr3out,
    p_out_init=ps4out)
    annotation (Placement(transformation(extent={{-48,14},{-42,34}})));

  StagebyStageTurbine.Turbine_Tap turbine_Tap1
    annotation (Placement(transformation(extent={{-58,16},{-52,30}})));
  StagebyStageTurbine.Rotor_Stage Rotor3(
    m_flow_nom=64.31,
    alpha=alphar3,
    A_flow=Ar3,
    ro=ror3,
    h_init=2477e3,
    m_init=64,
    p_in_init=ps3out,
    v_the_init=vther3,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{-74,12},{-66,32}})));

  StagebyStageTurbine.Stator_Stage Stator3(
    v_the_init=vthes3,
    isenthalpic=true,
    alpha=alphas3,
    A_flow=As3,
    ro=ros3,
    h_init=2563e3,
    m_init=64,
    p_in_init=pr2out,
    p_out_init=ps3out)
    annotation (Placement(transformation(extent={{-82,12},{-76,32}})));
  StagebyStageTurbine.Turbine_Tap turbine_Tap(Tap_flow(m_flow(start=-5.237983241487215)))
    annotation (Placement(transformation(extent={{-92,16},{-86,30}})));
  StagebyStageTurbine.Rotor_Stage Rotor2(
    m_flow_nom=68.22,
    alpha=alphar2,
    A_flow=Ar2,
    ro=ror2,
    h_init=2674e3,
    m_init=68,
    p_in_init=ps2out,
    v_the_init=vther2,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{-104,12},{-96,32}})));

  StagebyStageTurbine.Stator_Stage Stator2(
    v_the_init=vthes2,
    isenthalpic=true,
    alpha=alphas2,
    A_flow=As2,
    ro=ros2,
    h_init=2965e3,
    m_init=68,
    p_in_init=pr1out,
    p_out_init=ps2out)
    annotation (Placement(transformation(extent={{-114,12},{-108,32}})));
  StagebyStageTurbine.Rotor_Stage Rotor1(
    m_flow_nom=68.22,
    alpha=alphar1,
    A_flow=Ar1,
    ro=ror1,
    h_init=2999e3,
    m_init=68,
    p_in_init=ps1out,
    v_the_init=vther1,
    v_r_init=0.1)
    annotation (Placement(transformation(extent={{-128,12},{-120,32}})));

  StagebyStageTurbine.Stator_Stage Stator1(
    v_the_init=vthes1,
    isenthalpic=true,
    alpha=alphas1,
    A_flow=As1,
    ro=ros1,
    h_init=2999e3,
    m_init=68,
    p_in_init=ps1in,
    p_out_init=ps1out)
    annotation (Placement(transformation(extent={{-136,12},{-130,32}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Components.NTU_HX
    LP(
    NTU=LP_NTU,
    K_tube=17000,
    K_shell=5,
    V_Tube=4.,
    V_Shell=4,
    p_start_tube=2340000,
    h_start_tube_inlet=184e3,
    h_start_tube_outlet=184e3,
    p_start_shell=58000,
    h_start_shell_inlet=405.5e3,
    h_start_shell_outlet=405.5e3,
    Cr_init=0.8,
    deltaX_t_init=0.0,
    deltaX_s_init=0.0,
    Shell(medium(h(start=100000))))
    annotation (Placement(transformation(extent={{4,-20},{16,-42}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Components.NTU_HX
    IP(
    NTU=IP_NTU,
    K_tube=17000,
    K_shell=500,
    V_Tube=5,
    V_Shell=5,
    p_start_tube=3740000,
    h_start_tube_inlet=346.6e3,
    h_start_tube_outlet=346.6e3,
    p_start_shell=497000,
    h_start_shell_inlet=368.2e3,
    h_start_shell_outlet=368.2e3)
    annotation (Placement(transformation(extent={{-36,-20},{-16,-40}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Components.NTU_HX
    HP(
    NTU=HP_NTU,
    K_tube=16500,
    K_shell=50,
    V_Tube=5,
    V_Shell=5,
    p_start_tube=3740000,
    h_start_tube_inlet=523.1e3,
    h_start_tube_outlet=523.1e3,
    p_start_shell=497000,
    h_start_shell_inlet=544.5e3,
    h_start_shell_outlet=544.5e3,
    Shell(medium(h(start=500e3))))
    annotation (Placement(transformation(extent={{-96,-18},{-76,-40}})));
  StagebyStageTurbine.BaseClasses.Turbine_Outlet turbine_Outlet
    annotation (Placement(transformation(extent={{130,14},{134,34}})));
  StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet annotation (
      Placement(transformation(
        extent={{-4,-8},{4,8}},
        rotation=90,
        origin={-142,16})));
  TRANSFORM.Fluid.Volumes.MixingVolume volume(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_start=pr3out,
    use_T_start=false,
    h_start=1200e3,
    redeclare model Geometry =
        TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
        (V=0.2),
    nPorts_a=2,
    nPorts_b=1)
    annotation (Placement(transformation(extent={{-54,-22},{-34,-2}})));
  TRANSFORM.Fluid.Volumes.MixingVolume volume1(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_start=pr5out,
    use_T_start=false,
    h_start=1200e3,
    redeclare model Geometry =
        TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
        (V=0.2),
    nPorts_a=3,
    nPorts_b=1)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=270,
        origin={6,-14})));
  TRANSFORM.Fluid.Volumes.IdealCondenser
                         condenser2(
    redeclare package Medium = Modelica.Media.Water.StandardWater,
    p(displayUnit="Pa") = 8000,
    V_liquid_start=2,
    set_m_flow=false)
    annotation (Placement(transformation(extent={{-4,-5},{4,5}},
        rotation=90,
        origin={69,14})));
  TRANSFORM.Fluid.Volumes.MixingVolume volume3(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_start=pr8out,
    use_T_start=false,
    h_start=150e3,
    redeclare model Geometry =
        TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
        (V=5),
    nPorts_b=4,
    nPorts_a=2)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=0,
        origin={92,-36})));
  TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance(R=90000)
    annotation (Placement(transformation(extent={{-70,-20},{-62,-8}})));
  TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance1(R=8500)
    annotation (Placement(transformation(extent={{-6,-7},{6,7}},
        rotation=90,
        origin={-12,-21})));
  TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance2(R=3500)
    annotation (Placement(transformation(extent={{22,-26},{30,-14}})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow3(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{34,-12},{46,-26}})));
  TRANSFORM.Fluid.Volumes.IdealCondenser
                         condenser1(
    redeclare package Medium = Modelica.Media.Water.StandardWater,
    p(displayUnit="Pa") = 8000,
    V_liquid_start=2,
    set_m_flow=false)
    annotation (Placement(transformation(extent={{-2,-4},{2,4}},
        rotation=90,
        origin={54,-8})));
  TRANSFORM.Fluid.Volumes.IdealCondenser
                         condenser3(
    redeclare package Medium = Modelica.Media.Water.StandardWater,
    p(displayUnit="Pa") = 8000,
    V_liquid_start=2,
    set_m_flow=false)
    annotation (Placement(transformation(extent={{114,-2},{124,8}})));
  TRANSFORM.Fluid.Volumes.IdealCondenser
                         condenser4(
    redeclare package Medium = Modelica.Media.Water.StandardWater,
    p(displayUnit="Pa") = 8000,
    V_liquid_start=2,
    set_m_flow=false,V_total=100)
    annotation (Placement(transformation(extent={{138,-4},{148,6}})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow4(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{54,16},{60,6}})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow5(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{6,7},{-6,-7}},
        rotation=180,
        origin={110,9})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow6(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{6,7},{-6,-7}},
        rotation=90,
        origin={144,15})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow7(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{78,18},{86,10}})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow8(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{6,7},{-6,-7}},
        rotation=90,
        origin={120,-11})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow9(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{-6,-7},{6,7}},
        rotation=270,
        origin={146,-19})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow10(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{-6,7},{6,-7}},
        rotation=0,
        origin={72,-7})));
  TRANSFORM.Controls.PI_Control PI4
    annotation (Placement(transformation(extent={{-3,-3},{3,3}},
        rotation=270,
        origin={151,-9})));
  TRANSFORM.Controls.PI_Control PI5
    annotation (Placement(transformation(extent={{-3,-3},{3,3}},
        rotation=270,
        origin={129,-11})));
  TRANSFORM.Controls.PI_Control PI6
    annotation (Placement(transformation(extent={{-3,3},{3,-3}},
        rotation=270,
        origin={67,5})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
    valveLineartanh3(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=10,
    m_flow_nominal=40)
    annotation (Placement(transformation(extent={{88,10},{94,4}})));
  TRANSFORM.Controls.PI_Control PI7 annotation (Placement(transformation(
        extent={{3,-3},{-3,3}},
        rotation=180,
        origin={61,-19})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
    valveLineartanh4(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=10,
    m_flow_nominal=40)
    annotation (Placement(transformation(extent={{80,-6},{86,-12}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
    valveLineartanh5(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=10,
    m_flow_nominal=40) annotation (Placement(transformation(
        extent={{-3,-3},{3,3}},
        rotation=270,
        origin={121,-25})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
    valveLineartanh6(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=10,
    m_flow_nominal=40) annotation (Placement(transformation(
        extent={{-3,-3},{3,3}},
        rotation=270,
        origin={143,-31})));
  TRANSFORM.Fluid.Volumes.MixingVolume volume2(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_start=pr5out,
    use_T_start=false,
    h_start=1200e3,
    redeclare model Geometry =
        TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
        (V=2.5),
    nPorts_b=1,
    nPorts_a=1)
    annotation (Placement(transformation(extent={{-4,-5},{4,5}},
        rotation=0,
        origin={102,15})));
  TRANSFORM.Fluid.Volumes.MixingVolume volume4(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_start=pr5out,
    use_T_start=false,
    h_start=1200e3,
    redeclare model Geometry =
        TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
        (V=0.8),
    nPorts_b=1,
    nPorts_a=1)
    annotation (Placement(transformation(extent={{-6,-6},{6,6}},
        rotation=270,
        origin={52,6})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
    LPTapValve(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_spring=pr8out,
    K=500,
    opening_init=0.01,
    tau=0.1) annotation (Placement(transformation(
        extent={{-3,-3},{3,3}},
        rotation=270,
        origin={21,3})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
    IPTapValve(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_spring=pr6out,
    K=4250,
    tau=0.1) annotation (Placement(transformation(
        extent={{-5,-5},{5,5}},
        rotation=270,
        origin={-53,5})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.SpringBallValve
    HPTapValve(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_spring=pr5out,
    K=2300,
    tau=0.1) annotation (Placement(transformation(
        extent={{-4,-4},{4,4}},
        rotation=270,
        origin={-88,-2})));
  TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance6(R=15000)
    annotation (Placement(transformation(extent={{92,10},{100,22}})));
  TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance4(R=65000)
    annotation (Placement(transformation(extent={{-10,0},{-2,12}})));
  TRANSFORM.Fluid.FittingsAndResistances.SpecifiedResistance resistance5(R=50000)
    annotation (Placement(transformation(extent={{-4,-6},{4,6}},
        rotation=270,
        origin={52,16})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
    TCV(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=450000,
    m_flow_nominal=68.404,
    opening_actual(start=1)) annotation (Placement(transformation(
        extent={{5,5},{-5,-5}},
        rotation=270,
        origin={-143,3})));
  TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance7(dp0=-2000)
                annotation (Placement(transformation(
        extent={{3,-2},{-3,2}},
        rotation=180,
        origin={63,-12})));
  TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance8(dp0=2000)
                annotation (Placement(transformation(
        extent={{-3,-2},{3,2}},
        rotation=180,
        origin={77,12})));
  TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance9(dp0=-2000)
                annotation (Placement(transformation(
        extent={{3,-2},{-3,2}},
        rotation=180,
        origin={107,-16})));
  TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance10(dp0=-2000)
                annotation (Placement(transformation(
        extent={{-3,-2},{3,2}},
        rotation=180,
        origin={141,-8})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLinearTotal
    TBV2(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=400000,
    m_flow_nominal=68.404,
    opening_actual(start=0)) annotation (Placement(transformation(
        extent={{5,5},{-5,-5}},
        rotation=270,
        origin={-189,1})));
  Modelica.Fluid.Machines.PrescribedPump FWCP(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    allowFlowReversal=false,
    p_a_start=2200000,
    p_b_start=3700000,
    m_flow_start=66.3,
    nParallel=3,
    redeclare function flowCharacteristic =
        Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow (
         V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
    N_nominal=1500,
    rho_nominal=945,
    use_powerCharacteristic=false,
    redeclare function efficiencyCharacteristic =
        Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
        (eta_nominal=0.8),
    V=1.5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    use_T_start=false,
    h_start=500e3,
    use_N_in=true,
    N_const=890.3)
    annotation (Placement(transformation(extent={{-54,-28},{-66,-40}})));
  TRANSFORM.Fluid.Sensors.Pressure sensor_p1(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
        transformation(
        extent={{4,-4},{-4,4}},
        rotation=90,
        origin={-178,14})));
  TRANSFORM.Controls.PI_Control PI2(
    k=1e-8,
    Ti=10,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    directActing=false,
    x_start=1000,
    y_start=1)
    annotation (Placement(transformation(extent={{4,-4},{-4,4}},
        rotation=180,
        origin={-162,4})));
  Modelica.Blocks.Sources.Constant const4(k=3.72e6)
    annotation (Placement(transformation(extent={{-4,4},{4,-4}},
        rotation=0,
        origin={-176,4})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLineartanh
    FCV(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=200000,
    m_flow_nominal=63.5,
    opening_actual(start=1)) annotation (Placement(transformation(
        extent={{5,5},{-5,-5}},
        rotation=270,
        origin={-115,-9})));
  Modelica.Blocks.Sources.Constant const7(k=162e6)
    annotation (Placement(transformation(extent={{-2,-2},{2,2}},
        rotation=90,
        origin={-126,-28})));
  Modelica.Fluid.Machines.PrescribedPump CDP(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    allowFlowReversal=false,
    p_a_start=8000,
    p_b_start=2220000,
    m_flow_start=68.4,
    nParallel=3,
    redeclare function flowCharacteristic =
        Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow (
         V_flow_nominal={0,0.07,0.105}, head_nominal={400,200,0}),
    N_nominal=1500,
    rho_nominal=945,
    use_powerCharacteristic=false,
    redeclare function efficiencyCharacteristic =
        Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.constantEfficiency
        (eta_nominal=0.8),
    V=1.5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    use_T_start=false,
    h_start=300e3,
    N_const=1278.78)
    annotation (Placement(transformation(extent={{50,-42},{36,-28}})));
  TRANSFORM.Controls.LimPID     PID(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=1E-9,
    Ti=10,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    xi_start=0,
    y_start=1)
    annotation (Placement(transformation(extent={{-2,2},{2,-2}},
        rotation=90,
        origin={-126,-22})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow1(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{6,7},{-6,-7}},
        rotation=90,
        origin={-130,3})));
  TRANSFORM.Fluid.Sensors.Pressure sensor_p2(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
        transformation(
        extent={{4,4},{-4,-4}},
        rotation=90,
        origin={-104,-26})));
  TRANSFORM.Fluid.Sensors.Pressure sensor_p3(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
        transformation(
        extent={{4,4},{-4,-4}},
        rotation=90,
        origin={-110,6})));
  Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=270,
        origin={-107,-45})));
  Modelica.Blocks.Sources.Constant const2(k=2e5)
    annotation (Placement(transformation(extent={{-4,4},{4,-4}},
        rotation=0,
        origin={-80,-56})));
  TRANSFORM.Controls.PI_Control PI1(
    k=15/550000,
    Ti=20,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    y_start=1220)                   annotation (Placement(transformation(
        extent={{3,-3},{-3,3}},
        rotation=270,
        origin={-61,-47})));
  TRANSFORM.Fluid.Volumes.MixingVolume volume5(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    p_start=ps1in,
    use_T_start=false,
    h_start=3000e3,
    redeclare model Geometry =
        TRANSFORM.Fluid.ClosureRelations.Geometry.Models.LumpedVolume.GenericVolume
        (V=1),
    nPorts_b=2,
    nPorts_a=1)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-188,-18})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow12(redeclare package Medium =
               Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{-154,44},{-146,52}})));
  NHES.Systems.EnergyStorage.Concrete_Solid_Media.Single_Pipe_CS_ED_Enabled_NewGeom
                                                 TES(
    nPipes=TES_nPipes,
    dX=TES_Length,
    Pipe_to_Concrete_Length_Ratio=HTFtoConcreteRatio,
    dY=TES_Width,
    HTF_h_start=300e3,
    Hot_Con_Start=483.15,
    Cold_Con_Start=423.15)
    annotation (Placement(transformation(extent={{148,62},{168,82}})));
  TRANSFORM.Fluid.FittingsAndResistances.PressureLoss Condensate_Res(dp0=
        2200000) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={162,32})));
  StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet1
    annotation (Placement(transformation(extent={{32,48},{12,68}})));
  StagebyStageTurbine.TeeJunctionIdeal_Cyl teeJunctionIdeal_Cyl(redeclare
      package Medium = Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{-18,68},{2,48}})));
  StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet2
    annotation (Placement(transformation(extent={{24,36},{4,56}})));
  StagebyStageTurbine.BaseClasses.Turbine_Inlet turbine_Inlet3
    annotation (Placement(transformation(extent={{-4,24},{-24,44}})));
  TRANSFORM.Fluid.Pipes.TransportDelayPipe transportDelayPipe(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    crossArea=As5[1],
    length=1.5,
    K_ab=1,
    K_ba=1)
    annotation (Placement(transformation(extent={{24,24},{4,44}})));
  TRANSFORM.Fluid.FittingsAndResistances.PressureLoss resistance12(dp0=-
        P_Rise_DFV)
    annotation (Placement(transformation(extent={{124,-54},{144,-34}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLinearTotal
    DFV(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=250000,
    m_flow_nominal=20,
    opening_actual(start=0)) annotation (Placement(transformation(
        extent={{5,5},{-5,-5}},
        rotation=180,
        origin={163,-43})));
  TRANSFORM.Fluid.Sensors.MassFlowRate sensor_m_flow2(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{-4,4},{4,-4}},
        rotation=90,
        origin={190,-36})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
        transformation(extent={{-288,20},{-268,40}}),  iconTransformation(
          extent={{-288,20},{-268,40}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater) annotation (Placement(
        transformation(extent={{-288,120},{-268,140}}),
                                                     iconTransformation(extent={{-288,
            120},{-268,140}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.ValveLinearTotal
    DFV1(
    redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater,
    dp_nominal=250000,
    m_flow_nominal=20,
    opening_actual(start=0)) annotation (Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=180,
        origin={85,61})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.TemperatureTwoPort_Superheat
    sensor_T(redeclare package Medium = Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{126,50},{106,70}})));
  Modelica.Blocks.Math.Add     add1     annotation (Placement(transformation(
        extent={{5,-5},{-5,5}},
        rotation=90,
        origin={87,95})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.Delay
    delay1(Ti=10) annotation (Placement(transformation(
        extent={{3,-3},{-3,3}},
        rotation=90,
        origin={85,71})));
  Modelica.Blocks.Math.Min min1 annotation (Placement(transformation(
        extent={{3,-3},{-3,3}},
        rotation=90,
        origin={85,81})));
  Modelica.Blocks.Sources.Constant const(k=1)
    annotation (Placement(transformation(extent={{70,90},{78,98}})));
  Modelica.Blocks.Interfaces.RealInput Demand annotation (Placement(
        transformation(extent={{-62,62},{-22,102}}),iconTransformation(
        extent={{20,-20},{-20,20}},
        rotation=90,
        origin={-50,220})));
  Modelica.Blocks.Interfaces.RealInput DFV2_Antic annotation (Placement(
        transformation(extent={{2,88},{42,128}}),    iconTransformation(
        extent={{20,-20},{-20,20}},
        rotation=90,
        origin={40,220})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.BaseClasses.Peaking_Operational_Logic
    demand_Shim_Logic_New_2_1(
    Q_nom=Q_nom,
    Ti_Charge=0.01,
    Ti_Discharge=0.01) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-54,150})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.PI_Control_Reset_Input
    PI_DFV2(
    k=1,
    Ti=25,
    k_s=5e-8,
    k_m=5e-8)
    annotation (Placement(transformation(extent={{70,140},{90,160}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.PI_Control_Reset_Input
    PI_TBV_Elec(
    k=1,
    Ti=100,
    k_s=1e-8,
    k_m=1e-8,
    directActing=false)
    annotation (Placement(transformation(extent={{-104,140},{-124,160}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.Timer
    timer(Start_Time=30) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={-188,90})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.Timer
    timer1(Start_Time=30) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={228,42})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.Delay
    delay2(Ti=0.001)
    annotation (Placement(transformation(extent={{-62,94},{-42,114}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.MinMaxFilter
    minMaxFilter
    annotation (Placement(transformation(extent={{-228,20},{-208,40}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.MinMaxFilter
    minMaxFilter1
    annotation (Placement(transformation(extent={{208,-26},{228,-6}})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.PI_Control_Reset_Input
    PI_FCV(
    k=1,
    Ti=30,
    k_s=1e-6,
    k_m=1e-6,
    directActing=true)
    annotation (Placement(transformation(extent={{-100,106},{-120,126}})));
  Modelica.Blocks.Interfaces.RealInput Q_Rx_Total annotation (Placement(
        transformation(extent={{-188,134},{-148,174}}), iconTransformation(
        extent={{20,-20},{-20,20}},
        rotation=180,
        origin={-300,180})));
  NHES.Systems.BalanceOfPlant.StagebyStageTurbineSecondary.Control_and_Distribution.PI_Control_Reset_Input
    PI_TBV_Rx(
    k=-1e-11,
    Ti=10,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    y_start=0) annotation (Placement(transformation(
        extent={{-4,4},{4,-4}},
        rotation=180,
        origin={-154,130})));
  Modelica.Blocks.Sources.Constant const1(k=162e6)
    annotation (Placement(transformation(extent={{-2,-2},{2,2}},
        rotation=90,
        origin={-142,122})));
  Modelica.Blocks.Math.Add add3
    annotation (Placement(transformation(extent={{-184,126},{-172,138}})));
  TRANSFORM.Controls.LimPID     PID1(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=1/700,
    Ti=10,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    xi_start=0,
    y_start=1)
    annotation (Placement(transformation(extent={{2,2},{-2,-2}},
        rotation=90,
        origin={-126,-8})));
  Modelica.Blocks.Math.Add add4
    annotation (Placement(transformation(extent={{-126,-14},{-124,-12}})));
  Modelica.Blocks.Sources.Constant const3(k=68.4)
    annotation (Placement(transformation(extent={{2,-2},{-2,2}},
        rotation=90,
        origin={-122,0})));
  TRANSFORM.Fluid.Sensors.TemperatureTwoPort
                                       sensor_T1(redeclare package Medium =
        Modelica.Media.Examples.TwoPhaseWater)
    annotation (Placement(transformation(extent={{-6,7},{6,-7}},
        rotation=90,
        origin={-118,-25})));
initial equation
  dEdCycle=0;
  t_track = 0;
  Q_Cond_Feed = 0;
  mflowcalc = HP.Tube_in.m_flow;
//  T_ideal = T_feed_ref;
equation
  der(t_track)=1;
  der(dEdCycle) = generator.power-Q_nom;
  when t_track>=86400 then
    reinit(dEdCycle,0);
    reinit(t_track,0);
  end when;
  der(mflowcalc) = HP.Tube_in.m_flow - mflowcalc;
  dhfd = (Modelica.Media.Water.StandardWater.specificEnthalpy_pT(HP.Tube_out.p,T_feed_ref)-HP.hex_t);
  dhcn = Condensate_Res.port_a.h_outflow-Modelica.Media.Water.StandardWater.specificEnthalpy_pT(Condensate_Res.port_a.p,HP.Tin_t);
  if  Condensate_Res.m_flow>0 and HP.Tex_t<=T_feed_ref then
    10*der(Q_Cond_Feed) = min(0.5*(HP.Tube_in.m_flow + HP.Tube_out.m_flow) *dhfd,
    Condensate_Res.m_flow*(dhcn)) -Q_Cond_Feed;
  else
    10*der(Q_Cond_Feed) = 0-Q_Cond_Feed;
  end if;

  connect(generator.shaft, turbine_Editable.Generator_torque) annotation (Line(
        points={{-66.1,59.9},{-70,59.9},{-70,60},{-72,60},{-72,59.8},{-74,
          59.8}},                                                     color={0,0,
          0}));
  connect(Rotor8.Inlet, Stator8.Outlet) annotation (Line(points={{114.08,23.8},{
          114.08,23.6},{112,23.6}},
                            color={28,108,200}));
  connect(Rotor8.torque, turbine_Editable.Fluidtorques[1]) annotation (Line(
        points={{116.64,28.6},{116.64,42},{-84.4,42},{-84.4,49.925}},
                                                                 color={28,108,200}));
  connect(MoistSep3.Turb_Out, Stator8.Inlet) annotation (Line(points={{102,24},
          {102,23.8},{106.06,23.8}}, color={28,108,200}));
  connect(Rotor7.Inlet, Stator7.Outlet) annotation (Line(points={{72.08,23.8},{72.08,
          24},{70,24},{70,23.6}},                     color={28,108,200}));
  connect(Rotor7.Outlet, MoistSep3.Turb_In) annotation (Line(points={{79.92,24},
          {90,24}},                   color={28,108,200}));
  connect(Rotor7.torque, turbine_Editable.Fluidtorques[2]) annotation (Line(
        points={{74.64,28.6},{74.64,36},{76,36},{76,42},{-84.4,42},{-84.4,50.175}},
                                                                         color={
          28,108,200}));
  connect(MoistSep2.Turb_Out, Stator7.Inlet) annotation (Line(points={{58,24},
          {58,23.8},{64.06,23.8}},               color={28,108,200}));
  connect(Rotor6.torque, turbine_Editable.Fluidtorques[3]) annotation (Line(
        points={{36.64,28.6},{36.64,42},{-84.4,42},{-84.4,50.425}},
        color={28,108,200}));
  connect(Rotor6.Outlet, MoistSep2.Turb_In) annotation (Line(points={{41.92,24},
          {46,24}},                          color={28,108,200}));
  connect(Stator6.Outlet, Rotor6.Inlet) annotation (Line(points={{28,23.6},{28,23.8},
          {34.08,23.8}},                        color={28,108,200}));
  connect(turbine_Tap2.Turb_flow2, Stator6.Inlet) annotation (Line(points={{18.06,
          24},{20,24},{20,23.8},{22.06,23.8}},    color={28,108,200}));
  connect(Rotor5.Outlet, turbine_Tap2.Turb_flow) annotation (Line(points={{7.92,24},
          {12.03,24},{12.03,24.08}},                color={28,108,200}));
  connect(Rotor5.Inlet, Stator5.Outlet) annotation (Line(points={{0.08,23.8},{0.08,
          24},{-2,24},{-2,23.6}},                     color={28,108,200}));
  connect(Rotor5.torque, turbine_Editable.Fluidtorques[4]) annotation (Line(
        points={{2.64,28.6},{0,28.6},{0,42},{-84.4,42},{-84.4,50.675}},
                          color={28,108,200}));
  connect(Rotor4.Inlet,Stator4. Outlet) annotation (Line(points={{-37.92,
          23.8},{-42,23.8},{-42,23.6}},
                           color={28,108,200}));
  connect(Stator4.Inlet,turbine_Tap1. Turb_flow2)
    annotation (Line(points={{-47.94,23.8},{-47.94,24},{-51.94,24},{
          -51.94,23}},                                 color={28,108,200}));
  connect(Rotor4.torque, turbine_Editable.Fluidtorques[5]) annotation (Line(
        points={{-35.36,28.6},{-35.36,42},{-84.4,42},{-84.4,50.925}},
                    color={28,108,200}));
  connect(Rotor2.Outlet, turbine_Tap.Turb_flow) annotation (Line(points={{-96.08,
          22},{-91.97,22},{-91.97,23.07}},      color={28,108,200}));
  connect(turbine_Tap.Turb_flow2, Stator3.Inlet) annotation (Line(points={{-85.94,
          23},{-85.94,22},{-81.94,22},{-81.94,21.8}},            color={28,108,200}));
  connect(Rotor3.Inlet, Stator3.Outlet) annotation (Line(points={{-73.92,21.8},{
          -76,21.8},{-76,21.6}},                         color={28,108,200}));
  connect(Rotor2.Inlet, Stator2.Outlet) annotation (Line(points={{-103.92,21.8},
          {-106,21.8},{-106,22},{-108,22},{-108,21.6}},  color={28,108,200}));
  connect(Stator2.Inlet, Rotor1.Outlet) annotation (Line(points={{-113.94,21.8},
          {-114,21.8},{-114,22},{-120.08,22}},          color={28,108,200}));
  connect(Rotor1.Inlet, Stator1.Outlet) annotation (Line(points={{-127.92,21.8},
          {-128,21.8},{-128,22},{-130,22},{-130,21.6}},  color={28,108,200}));
  connect(Rotor3.Outlet, turbine_Tap1.Turb_flow) annotation (Line(points={{-66.08,
          22},{-62,22},{-62,23.07},{-57.97,23.07}},        color={28,108,200}));
  connect(Rotor3.torque, turbine_Editable.Fluidtorques[6]) annotation (Line(
        points={{-71.36,26.6},{-70,26.6},{-70,42},{-84.4,42},{-84.4,51.175}},
                               color={28,108,200}));
  connect(Rotor2.torque, turbine_Editable.Fluidtorques[7]) annotation (Line(
        points={{-101.36,26.6},{-101.36,40},{-106,40},{-106,42},{-84.4,42},{-84.4,
          51.425}},
        color={28,108,200}));
  connect(Rotor1.torque, turbine_Editable.Fluidtorques[8]) annotation (Line(
        points={{-125.36,26.6},{-125.36,34},{-124,34},{-124,42},{-84.4,42},{-84.4,
          51.675}}, color={28,108,200}));
  connect(LP.Tube_out, IP.Tube_in) annotation (Line(points={{4,-35.4},{4,
          -34},{-16,-34}},  color={0,127,255}));
  connect(Rotor8.Outlet, turbine_Outlet.Turb_flow) annotation (Line(
        points={{121.92,24},{130,24},{130,24.1},{130.02,24.1}},
                                                            color={28,108,
          200}));
  connect(Stator1.Inlet, turbine_Inlet.Turb_flow) annotation (Line(points={{-135.94,
          21.8},{-142,21.8},{-142,19.96},{-141.92,19.96}},   color={28,
          108,200}));
  connect(volume.port_b[1], IP.Shell_in) annotation (Line(points={{-38,-12},{-38,
          -28},{-36,-28}},           color={0,127,255}));
  connect(volume1.port_b[1], LP.Shell_in) annotation (Line(points={{6,-20},
          {6,-22},{-4,-22},{-4,-28.8},{4,-28.8}},                 color={
          0,127,255}));
  connect(IP.Shell_out, resistance1.port_a) annotation (Line(points={{-16,-28},
          {-12,-28},{-12,-25.2}},   color={0,127,255}));
  connect(resistance1.port_b, volume1.port_a[1]) annotation (Line(points={{-12,
          -16.8},{-12,-2},{5.33333,-2},{5.33333,-8}},          color={0,127,255}));
  connect(volume.port_a[1], resistance.port_b) annotation (Line(points={{-50,-12.5},
          {-56,-12.5},{-56,-14},{-63.2,-14}}, color={0,127,255}));
  connect(HP.Shell_out, resistance.port_a) annotation (Line(points={{-76,
          -26.8},{-74,-26.8},{-74,-14},{-68.8,-14}},
                                              color={0,127,255}));
  connect(resistance2.port_b, sensor_m_flow3.port_a) annotation (Line(
        points={{28.8,-20},{34,-20},{34,-19}}, color={0,127,255}));
  connect(sensor_m_flow3.port_b, condenser1.port_a) annotation (Line(
        points={{46,-19},{46,-10},{51.2,-10},{51.2,-9.4}},
                                                         color={0,127,255}));
  connect(sensor_m_flow4.port_b, condenser2.port_a) annotation (Line(
        points={{60,11},{62,11},{62,12},{64,12},{64,11.2},{65.5,11.2}},
        color={0,127,255}));
  connect(sensor_m_flow6.port_b, condenser4.port_a) annotation (Line(
        points={{144,9},{144,4.5},{139.5,4.5}},  color={0,127,255}));
  connect(sensor_m_flow7.m_flow, PI6.u_m) annotation (Line(points={{82,
          12.56},{82,5},{70.6,5}}, color={0,0,127}));
  connect(PI6.u_s, sensor_m_flow4.m_flow) annotation (Line(points={{67,8.6},
          {57,8.6},{57,9.2}},         color={0,0,127}));
  connect(PI6.y, valveLineartanh3.opening) annotation (Line(points={{67,1.7},
          {66,1.7},{66,0},{92,0},{92,4.6},{91,4.6}},      color={0,0,127}));
  connect(valveLineartanh3.port_a, sensor_m_flow7.port_b) annotation (
      Line(points={{88,7},{88,6},{86,6},{86,14}}, color={0,127,255}));
  connect(valveLineartanh3.port_b, volume3.port_b[1]) annotation (Line(
        points={{94,7},{94,6},{98,6},{98,-36.75}},
                    color={0,127,255}));
  connect(PI7.u_s, sensor_m_flow3.m_flow) annotation (Line(points={{57.4,
          -19},{57.4,-20},{52,-20},{52,-26},{40,-26},{40,-21.52}}, color=
          {0,0,127}));
  connect(PI7.u_m, sensor_m_flow10.m_flow) annotation (Line(points={{61,
          -15.4},{60,-15.4},{60,-14},{72,-14},{72,-9.52}}, color={0,0,127}));
  connect(valveLineartanh4.port_a, sensor_m_flow10.port_b) annotation (
      Line(points={{80,-9},{80,-8},{78,-8},{78,-7}}, color={0,127,255}));
  connect(valveLineartanh4.port_b, volume3.port_b[2]) annotation (Line(
        points={{86,-9},{90,-9},{90,-10},{98,-10},{98,-36.25}},
        color={0,127,255}));
  connect(PI5.u_s, sensor_m_flow5.m_flow) annotation (Line(points={{129,
          -7.4},{129,11.52},{110,11.52}}, color={0,0,127}));
  connect(PI5.u_m, sensor_m_flow8.m_flow)
    annotation (Line(points={{125.4,-11},{122.52,-11}},
                                                      color={0,0,127}));
  connect(PI4.u_m, sensor_m_flow9.m_flow) annotation (Line(points={{147.4,
          -9},{147.4,-10},{148.52,-10},{148.52,-19}},
                                                    color={0,0,127}));
  connect(valveLineartanh6.port_b, volume3.port_b[3]) annotation (Line(
        points={{143,-34},{142,-34},{142,-36},{98,-36},{98,-35.75}},
        color={0,127,255}));
  connect(valveLineartanh5.port_b, volume3.port_b[4]) annotation (Line(
        points={{121,-28},{122,-28},{122,-36},{98,-36},{98,-35.25}},
        color={0,127,255}));
  connect(valveLineartanh5.port_a, sensor_m_flow8.port_b) annotation (
      Line(points={{121,-22},{120,-22},{120,-17}}, color={0,127,255}));
  connect(PI5.y, valveLineartanh5.opening) annotation (Line(points={{129,
          -14.3},{130,-14.3},{130,-26},{123.4,-26},{123.4,-25}}, color={0,
          0,127}));
  connect(sensor_m_flow9.port_b, valveLineartanh6.port_a) annotation (
      Line(points={{146,-25},{146,-28},{143,-28}}, color={0,127,255}));
  connect(valveLineartanh6.opening, PI4.y) annotation (Line(points={{145.4,
          -31},{145.4,-30},{152,-30},{152,-12.3},{151,-12.3}},
        color={0,0,127}));
  connect(volume2.port_b[1], sensor_m_flow5.port_a) annotation (Line(
        points={{104.4,15},{104.4,12},{104,12},{104,9}},
                                                      color={0,127,255}));
  connect(sensor_m_flow5.port_b, condenser3.port_a) annotation (Line(
        points={{116,9},{116,8},{115.5,8},{115.5,6.5}},    color={0,127,
          255}));
  connect(volume4.port_b[1], sensor_m_flow4.port_a) annotation (Line(
        points={{52,2.4},{56,2.4},{56,11},{54,11}},
                                            color={0,127,255}));
  connect(resistance2.port_a, LP.Shell_out) annotation (Line(points={{23.2,
          -20},{20,-20},{20,-28.8},{16,-28.8}},     color={0,127,255}));
  connect(PI7.y, valveLineartanh4.opening) annotation (Line(points={{64.3,
          -19},{70,-19},{70,-18},{84,-18},{84,-14},{83,-14},{83,-11.4}},
        color={0,0,127}));
  connect(LPTapValve.port_b, volume1.port_a[2]) annotation (Line(points={{21,0},{
          14,0},{14,-8},{6,-8}},       color={0,127,255}));
  connect(LPTapValve.port_a, turbine_Tap2.Tap_flow) annotation (Line(points={{21,6},{
          22,6},{22,10},{16,10},{16,21.44},{15,21.44}},
                                         color={0,127,255}));
  connect(HPTapValve.port_b, HP.Shell_in) annotation (Line(points={{-88,-6},
          {-88,-16},{-100,-16},{-100,-26.8},{-96,-26.8}},
                                                      color={0,127,255}));
  connect(HPTapValve.port_a, turbine_Tap.Tap_flow) annotation (Line(points={{-88,2},
          {-88,20.76},{-89,20.76}},             color={0,127,255}));
  connect(IPTapValve.port_a, turbine_Tap1.Tap_flow) annotation (Line(points={{-53,10},
          {-54,10},{-54,20.76},{-55,20.76}},     color={0,127,255}));
  connect(IPTapValve.port_b, volume.port_a[2]) annotation (Line(points={{-53,0},
          {-54,0},{-54,-11.5},{-50,-11.5}}, color={0,127,255}));
  connect(MoistSep3.Liquid, resistance6.port_a) annotation (Line(points={{96,
          22.08},{94,22.08},{94,16},{93.2,16}},
                                         color={0,127,255}));
  connect(volume2.port_a[1], resistance6.port_b) annotation (Line(points={{99.6,15},
          {99.6,15.5},{98.8,15.5},{98.8,16}},     color={0,127,255}));
  connect(resistance4.port_b, volume1.port_a[3]) annotation (Line(points={{-3.2,6},
          {2,6},{2,-8},{6.66667,-8}},       color={0,127,255}));
  connect(resistance4.port_a, MoistSep1.Liquid) annotation (Line(points={{-8.8,6},
          {-18,6},{-18,22.08}},                color={0,127,255}));
  connect(MoistSep2.Liquid, resistance5.port_a)
    annotation (Line(points={{52,22.08},{52,18.8}}, color={0,127,255}));
  connect(volume4.port_a[1], resistance5.port_b)
    annotation (Line(points={{52,9.6},{52,13.2}},  color={0,127,255}));
  connect(TCV.port_b, turbine_Inlet.Pipe_flow) annotation (Line(points={{-143,8},
          {-142,8},{-142,12}},         color={0,127,255}));
  connect(condenser1.port_b, resistance7.port_a) annotation (Line(points=
          {{57.2,-8},{60,-8},{60,-12},{60.9,-12}}, color={0,127,255}));
  connect(sensor_m_flow10.port_a, resistance7.port_b) annotation (Line(
        points={{66,-7},{63.5,-7},{63.5,-12},{65.1,-12}}, color={0,127,
          255}));
  connect(sensor_m_flow7.port_a, resistance8.port_a) annotation (Line(
        points={{78,14},{78,12},{79.1,12}}, color={0,127,255}));
  connect(condenser2.port_b, resistance8.port_b) annotation (Line(points=
          {{73,14},{74,14},{74,12},{74.9,12}}, color={0,127,255}));
  connect(resistance10.port_a, condenser4.port_b) annotation (Line(points=
         {{143.1,-8},{143,-8},{143,-3}}, color={0,127,255}));
  connect(resistance10.port_b, sensor_m_flow9.port_a) annotation (Line(
        points={{138.9,-8},{142,-8},{142,-13},{146,-13}}, color={0,127,
          255}));
  connect(resistance9.port_a, condenser3.port_b) annotation (Line(points=
          {{104.9,-16},{104,-16},{104,-1},{119,-1}}, color={0,127,255}));
  connect(sensor_m_flow8.port_a, resistance9.port_b) annotation (Line(
        points={{120,-5},{116,-5},{116,-4},{109.1,-4},{109.1,-16}}, color=
         {0,127,255}));
  connect(IP.Tube_out, FWCP.port_a)
    annotation (Line(points={{-36,-34},{-54,-34}}, color={0,127,255}));
  connect(HP.Tube_in, FWCP.port_b) annotation (Line(points={{-76,-33.4},{
          -72,-33.4},{-72,-34},{-66,-34}}, color={0,127,255}));
  connect(TCV.opening, PI2.y) annotation (Line(points={{-147,3},{-157.6,3},
          {-157.6,4}}, color={0,0,127}));
  connect(const4.y, PI2.u_s)
    annotation (Line(points={{-171.6,4},{-166.8,4}}, color={0,0,127}));
  connect(PI2.u_m, sensor_p1.p)
    annotation (Line(points={{-162,8.8},{-162,11.6},{-178,11.6}},
                                                      color={0,0,127}));
  connect(LP.Tube_in, CDP.port_b) annotation (Line(points={{16,-35.4},{26,
          -35.4},{26,-35},{36,-35}}, color={0,127,255}));
  connect(FCV.port_b, sensor_m_flow1.port_a) annotation (Line(points={{
          -115,-4},{-116,-4},{-116,14},{-130,14},{-130,9}}, color={0,127,
          255}));
  connect(PID.u_s, const7.y) annotation (Line(points={{-126,-24.4},{-126,-25.8}},
                   color={0,0,127}));
  connect(sensor_p1.port, TCV.port_a) annotation (Line(points={{-174,14},
          {-168,14},{-168,-4},{-143,-4},{-143,-2}}, color={0,127,255}));
  connect(sensor_p2.p, add.u1)
    annotation (Line(points={{-104,-28.4},{-104,-39}}, color={0,0,127}));
  connect(sensor_p3.p, add.u2)
    annotation (Line(points={{-110,3.6},{-110,-39}}, color={0,0,127}));
  connect(const2.y, PI1.u_s) annotation (Line(points={{-75.6,-56},{-61,-56},{-61,
          -50.6}},           color={0,0,127}));
  connect(add.y, PI1.u_m) annotation (Line(points={{-107,-50.5},{-108,
          -50.5},{-108,-52},{-98,-52},{-98,-46},{-82,-46},{-82,-47},{
          -64.6,-47}}, color={0,0,127}));
  connect(sensor_p3.port, sensor_m_flow1.port_a) annotation (Line(points={{-114,6},
          {-122,6},{-122,9},{-130,9}},           color={0,127,255}));
  connect(sensor_p2.port, HP.Tube_out) annotation (Line(points={{-108,-26},
          {-102,-26},{-102,-33.4},{-96,-33.4}}, color={0,127,255}));
  connect(volume5.port_b[1], TBV2.port_a) annotation (Line(points={{-182,-18.5},
          {-186,-18.5},{-186,-4},{-189,-4}}, color={0,127,255}));
  connect(volume5.port_b[2], TCV.port_a) annotation (Line(points={{-182,
          -17.5},{-162,-17.5},{-162,-2},{-143,-2}}, color={0,127,255}));
  connect(sensor_m_flow12.port_a, TBV2.port_b) annotation (Line(points={{-154,48},
          {-189,48},{-189,6}}, color={0,127,255}));
  connect(volume3.port_a[1], CDP.port_a) annotation (Line(points={{86,-36.5},{68,
          -36.5},{68,-35},{50,-35}},   color={0,127,255}));
  connect(PI4.u_s, sensor_m_flow6.m_flow) annotation (Line(points={{151,-5.4},{151,
          5.3},{146.52,5.3},{146.52,15}},            color={0,0,127}));
  connect(sensor_m_flow12.port_b, TES.Charge_Inlet) annotation (Line(
        points={{-146,48},{-136,48},{-136,74.2},{150.2,74.2}}, color={0,
          127,255}));
  connect(Condensate_Res.port_a, TES.Charge_Outlet) annotation (Line(points={{
          162,39},{162,40},{84,40},{84,68},{161,68},{161,78.2}}, color={0,127,
          255}));
  connect(sensor_m_flow6.port_a, turbine_Outlet.Pipe_flow) annotation (Line(
        points={{144,21},{136,21},{136,24},{134,24}}, color={0,127,255}));
  connect(Condensate_Res.port_b, sensor_m_flow6.port_a) annotation (Line(points={{162,25},
          {162,24},{150,24},{150,21},{144,21}},          color={0,127,255}));
  connect(teeJunctionIdeal_Cyl.port_2, turbine_Inlet1.Turb_flow)
    annotation (Line(points={{2,58},{2,57.9},{12.1,57.9}},color={28,108,200}));
  connect(MoistSep1.Turb_Out, Stator5.Inlet) annotation (Line(points={{
          -12,24},{-10,24},{-10,23.8},{-7.94,23.8}}, color={28,108,200}));
  connect(teeJunctionIdeal_Cyl.port_1, Rotor4.Outlet) annotation (Line(
        points={{-18,58},{-28,58},{-28,24},{-30.08,24}}, color={28,108,
          200}));
  connect(turbine_Inlet3.Turb_flow, MoistSep1.Turb_In) annotation (Line(
        points={{-23.9,33.9},{-26,33.9},{-26,24},{-24,24}}, color={28,108,
          200}));
  connect(turbine_Inlet2.Turb_flow, teeJunctionIdeal_Cyl.port_3)
    annotation (Line(points={{4.1,45.9},{4.1,46},{-8,46},{-8,48}},
        color={28,108,200}));
  connect(transportDelayPipe.port_a, turbine_Inlet2.Pipe_flow)
    annotation (Line(points={{24,34},{30,34},{30,46},{24,46}}, color={0,
          127,255}));
  connect(transportDelayPipe.port_b, turbine_Inlet3.Pipe_flow)
    annotation (Line(points={{4,34},{-4,34}},                  color={0,
          127,255}));
  connect(volume3.port_a[2], resistance12.port_a) annotation (Line(points={{86,-35.5},
          {86,-36},{78,-36},{78,-44},{127,-44}}, color={0,127,255}));
  connect(resistance12.port_b, DFV.port_a) annotation (Line(points={{141,-44},{158,
          -44},{158,-43}}, color={0,127,255}));
  connect(sensor_m_flow1.port_b, port_b) annotation (Line(points={{-130,-3},{
          -138,-3},{-138,30},{-278,30}},
                                      color={0,127,255}));
  connect(port_a, volume5.port_a[1]) annotation (Line(points={{-278,130},{-202,
          130},{-202,-18},{-194,-18}},
                                  color={0,127,255}));
  connect(DFV1.port_b, turbine_Inlet1.Pipe_flow) annotation (Line(points={{80,61},
          {72,61},{72,58},{32,58}},                 color={0,127,255}));
  connect(sensor_T.port_b, DFV1.port_a) annotation (Line(points={{106,60},{106,61},
          {90,61}},          color={0,127,255}));
  connect(sensor_T.port_a, TES.Discharge_Outlet) annotation (Line(points={{126,60},
          {156.4,60},{156.4,66.4}},           color={0,127,255}));
  connect(sensor_T.dT, add1.u2) annotation (Line(points={{116,63.6},{116,114},{90,
          114},{90,101}}, color={0,0,127}));
  connect(DFV1.opening, delay1.y)
    annotation (Line(points={{85,65},{85,67.58}}, color={0,0,127}));
  connect(min1.u1, const.y) annotation (Line(points={{83.2,84.6},{80,84.6},{80,88},
          {78,88},{78,94},{78.4,94}},
                    color={0,0,127}));
  connect(add1.y, min1.u2) annotation (Line(points={{87,89.5},{87,86.75},{86.8,86.75},
          {86.8,84.6}}, color={0,0,127}));
  connect(delay1.u, min1.y) annotation (Line(points={{85,74.6},{85,77.7}},
                      color={0,0,127}));
  connect(DFV2_Antic, add1.u1) annotation (Line(points={{22,108},{48,108},{48,104},
          {82,104},{82,101},{84,101}}, color={0,0,127}));
  connect(Demand, demand_Shim_Logic_New_2_1.Demand) annotation (Line(points={{-42,
          82},{-8,82},{-8,124},{-54,124},{-54,138}}, color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.Discharge, PI_DFV2.k_in) annotation (Line(
        points={{-47.3,161.9},{-47.3,166},{32,166},{32,158},{68,158}}, color={255,
          0,255}));
  connect(demand_Shim_Logic_New_2_1.Charge, PI_TBV_Elec.k_in) annotation (Line(
        points={{-54.7,161.9},{-54.7,172},{-88,172},{-88,158},{-102,158}},
        color={255,0,255}));
  connect(DFV.port_b, sensor_m_flow2.port_a) annotation (Line(points={{168,-43},
          {180,-43},{180,-46},{190,-46},{190,-40}}, color={0,127,255}));
  connect(sensor_m_flow2.port_b, TES.Discharge_Inlet) annotation (Line(points={{
          190,-32},{190,68},{165.8,68},{165.8,71.8}}, color={0,127,255}));
  connect(PI_DFV2.y, timer1.u)
    annotation (Line(points={{91,150},{228,150},{228,54}}, color={0,0,127}));
  connect(generator.Power, delay2.u) annotation (Line(points={{-56,70.8},{-56,
          86},{-74,86},{-74,104},{-64,104}}, color={0,0,127}));
  connect(delay2.y, demand_Shim_Logic_New_2_1.Power) annotation (Line(points={{-40.6,
          104},{-30,104},{-30,128},{-50,128},{-50,137.8}}, color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.DFV_Power, PI_DFV2.u_m) annotation (Line(
        points={{-42.1,149.9},{-16,149.9},{-16,138},{80,138}}, color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.DFV_Demand, PI_DFV2.u_s) annotation (Line(
        points={{-51.1,161.9},{-51.1,170},{50,170},{50,150},{68,150}}, color={0,
          0,127}));
  connect(timer.y, minMaxFilter.u) annotation (Line(points={{-188,78.6},{-188,70},
          {-220,70},{-220,30},{-230,30}}, color={0,0,127}));
  connect(minMaxFilter.y, TBV2.opening) annotation (Line(points={{-206.6,30},{-200,
          30},{-200,26},{-196,26},{-196,1},{-193,1}}, color={0,0,127}));
  connect(timer1.y, minMaxFilter1.u) annotation (Line(points={{228,30.6},{228,14},
          {226,14},{226,10},{196,10},{196,-16},{206,-16}}, color={0,0,127}));
  connect(minMaxFilter1.y, DFV.opening) annotation (Line(points={{229.4,-16},{238,
          -16},{238,-28},{163,-28},{163,-39}}, color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.TBV_Power, PI_TBV_Elec.u_m) annotation (
      Line(points={{-65.9,149.9},{-74,149.9},{-74,128},{-114,128},{-114,138}},
        color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.TBV_Demand, PI_TBV_Elec.u_s) annotation (
      Line(points={{-58.5,161.9},{-58.5,164},{-78,164},{-78,150},{-102,150}},
        color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.Nominal, PI_FCV.k_in) annotation (Line(
        points={{-62.5,138.1},{-62.5,124},{-98,124}}, color={255,0,255}));
  connect(demand_Shim_Logic_New_2_1.FCV_Power, PI_FCV.u_m) annotation (Line(
        points={{-58.7,138.1},{-58.7,118},{-84,118},{-84,104},{-110,104}},
        color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.FCV_Demand, PI_FCV.u_s) annotation (Line(
        points={{-65.9,141.9},{-70,141.9},{-70,116},{-98,116}}, color={0,0,127}));
  connect(PI_TBV_Rx.u_s, const1.y) annotation (Line(points={{-149.2,130},{-142,
          130},{-142,124.2}}, color={0,0,127}));
  connect(PI_TBV_Rx.u_m, Q_Rx_Total) annotation (Line(points={{-154,125.2},{
          -168,125.2},{-168,154}}, color={0,0,127}));
  connect(PI_TBV_Elec.y, add3.u1) annotation (Line(points={{-125,150},{-134,150},
          {-134,138},{-196,138},{-196,135.6},{-185.2,135.6}}, color={0,0,127}));
  connect(PI_TBV_Rx.y, add3.u2) annotation (Line(points={{-158.4,130},{-200,130},
          {-200,128.4},{-185.2,128.4}}, color={0,0,127}));
  connect(add3.y, timer.u) annotation (Line(points={{-171.4,132},{-164,132},{
          -164,110},{-188,110},{-188,102}}, color={0,0,127}));
  connect(PID.u_m, Q_Rx_Total) annotation (Line(points={{-128.4,-22},{-188,-22},
          {-188,-18},{-264,-18},{-264,154},{-168,154}}, color={0,0,127}));
  connect(demand_Shim_Logic_New_2_1.Charge, PI_TBV_Rx.k_in) annotation (Line(
        points={{-54.7,161.9},{-54.7,180},{-138,180},{-138,133.2},{-149.2,133.2}},
        color={255,0,255}));
  connect(PID1.u_m, sensor_m_flow1.m_flow) annotation (Line(points={{-128.4,-8},
          {-132,-8},{-132,-4},{-124,-4},{-124,3},{-127.48,3}}, color={0,0,127}));
  connect(const3.y, PID1.u_s) annotation (Line(points={{-122,-2.2},{-122,-5.6},
          {-126,-5.6}}, color={0,0,127}));
  connect(PID1.y, add4.u1) annotation (Line(points={{-126,-10.2},{-126,-12},{
          -126,-12.4},{-126.2,-12.4}}, color={0,0,127}));
  connect(PID.y, add4.u2) annotation (Line(points={{-126,-19.8},{-126,-16},{
          -126,-13.6},{-126.2,-13.6}}, color={0,0,127}));
  connect(add4.y, FCV.opening) annotation (Line(points={{-123.9,-13},{-123.9,
          -10.5},{-119,-10.5},{-119,-9}}, color={0,0,127}));
  connect(PI1.y, FWCP.N_in) annotation (Line(points={{-61,-43.7},{-61,-41.85},{
          -60,-41.85},{-60,-40}}, color={0,0,127}));
  connect(HP.Tube_out, sensor_T1.port_a) annotation (Line(points={{-96,-33.4},{-106,
          -33.4},{-106,-34},{-118,-34},{-118,-31}}, color={0,127,255}));
  connect(sensor_T1.port_b, FCV.port_a) annotation (Line(points={{-118,-19},{-118,
          -18},{-115,-18},{-115,-14}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,
            -80},{240,200}}),                                   graphics={
                                                 Bitmap(
          extent={{-184,-54},{146,190}},
          imageSource=
              "/9j/4AAQSkZJRgABAQAAAQABAAD/2wCEAAkGBxAQEhUQEBIWFRUXFhUVFRUVFxUVFRUVFRUWFhUVFhUYHSggGBolHRUVITEhJSkrLi4uFx8zODMsNygtLisBCgoKDg0OGxAQGi0gIB8tLS0tLS0tLSsrLS0tLS0vLS0uLS0tLS4tLS0vLy0tLS0tLS0tLS0tLS0rKy0rLS0tLf/AABEIAKgBKwMBIgACEQEDEQH/xAAbAAABBQEBAAAAAAAAAAAAAAACAAEDBAUGB//EAEUQAAIBAgMECAMEBwcCBwAAAAECEQADBBIhBTFBUQYTIjJhcYGRQqGxFHLB0QcjM1Ji4fAkQ1NjgpKiFnMVRJOjssLS/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAApEQEBAAIBAwIFBQEBAAAAAAAAAQIREgMhMUFRImFxscETgZGh8EIy/9oADAMBAAIRAxEAPwDzulSpVpCpUqegalT0qBqVPSqhqVPSigalTxSigalTxTxQDT08UooBpUUUooGpU8UooGpVZTZ94iRbYjypzs2//hP/ALWP4UFWlU5wV3/Df/Y35UDWHG9WHoaCOlTxSigGlRRSigGlRRSigGlRRSigGlRRSigGlRU0UDUqeKUVAqVPT1Q0Uop6VA0UooopRQDFPFFFKKAYpRRRTxQDFKKKKeKICKUUcU8UEcU8UcUooAilFHFKKA8HhGuuEXeePADiT4V0+E2Tatbhmb95vwG4VY2fs8Ya2J776seXJR4CfeauWUmumtRzuWx4fCljoJrQOBymGiRvEigW6bYIB0O+qbY9QYmsjRXDipVwy1lrtNedSLtVedQNtfoxZxAnuPwccfvDj9a8/wBqbOfD3DauDUagjcwO4ivTMLtENxqp0t2UMTYNxe/bBYeK72X5aeIqNSvM4pRRxSijQIpRRxSigCKUUUUooApRRxTRRQxSoopRQDSoopqBqeKeKeKIGKeKeKeKBopRRRSigaKUUUU+WqBiniiiiy1BHFPlqTLThaCKK7bA/o5vPaS5cvLbZlDZChYrO4EyNYjyqL9HnR77Vf624JtWSGM7nub0TxHE+QHGvUsS1Ztc8stPKdtdDUwdo37+LUICASLLtEkKNAZ3kVhWLWAecuOJgSf7Le3epr0P9Ibf2K4YU6poyqw7671YEGvITjWAKqLahhBy2rSEjlKqDSW1cbuNxreAH/nW9MM//wC6LDDAh1Y4l2AYEj7OwmDMavWYUUWJyJmIPa7WYQ4HOKk2ZhRoZnSfLWrdz1V3WNxKXmVrc5SoyyMpiSDI5yDRWCoO8cBv56D3rnmxJVlGvcG77zeNSWXLXoZSweDvylSgJUwJk8vGum9xiRP0i2mUPVIdd5PLkPOucNxuZq5tUzeczPa/oem70otm7KvYkkWkmO8xhUX7znQfWsbdNKHWNzNPbLEgSdfrXW4bochBz4kEiJFtCwBPDOxHjw4VYs9ELIIJuOYMx2fypLtLph7HvurQa7WxikCfrDodPPQmPYGqi9GbQ1UvPCTI9gBWVtrMiorwsXVIYCQCuuZgT3Yq9mXH4qyEdlBkBiAeBE9kjwIg1FFd9a2BhcTdN69iIVssJaUAwFA1JEcOVWsZsDZFtsgZdNJuX8rE8dMwisc5vTo82ilFeiYfY2y7hZbQt3CveCX3cjhqBcMVyHSDZow94217pAZZ5GdPcGrLKbZMUoo4poqgYpoo4pooBilFFTVAMUqKKUUU0U8U4FOBVQMU4FGFpwtUABRAUYWiC0RHlrQ2Ns0X3ysxRQJZgocjkApZZJ8xxqoFrr9hYPq7IJHaftHwHwj219alqW6SYbohgD38c44wbGXdrvzMPnUZ2LsQb9o3D91V/I1ZIkxz099K84RtKxupO7uXs9HkMHGYhj4L+Vuhu4no8ils+KYCJ0PHQfAK4xVn+dWLRCAiFIO8MqsDBBGjAjeBU2unebN/SjsfB2hZsWr5QEnugMSTJJZmEn8hU1r9LeAvMETCXySQBJtjUmBuc153c2gw0QKv3Utr9FpLjrx/vX9GI+lXScY6fpX05s4zDvYt4e4hbLDMykCGB3DyrhEsk6jhrVi6sU9tJI1IOUcOOsaVrGLOzZwqtcsMiqhhM5kCcu8wfQ/Km2egAIA4fiKmw2x3e3IMMFjj2o4VFgTv8vxFM0WrjxcXf3BwJ+JvCr2HxGa+mXeAcwPZyiDB1HMgVS6xetVW07A1/wBTVrWtgI7ZyS0lTpoCBrB5g8a1j4RW2dsY4vEuASLasWuNyk6qNN5Mx5TwrqMVdW0ot2lCou5YkeZnefE1b2ZaFu2UVMsszsde0TzrM2jWLdplbtawOILpJCgye6qJy35QJ8zXC9LtpXnxQtWr1xFAiEuOgLFsuuUj92uxwd4JZLncudj5DWvN2ul763GBM9W5gE74Zt3iWpfR0w8FZuu927du3rrKGuNl6x4yhjC7+Og9RXpdvDqMHaxeJNpLXU2SWeYUsoSIAJ3mPWuH/wDDrOVhGjaGDBgMG0OonQawa3MRiLmJwpwBug2jbVbIKBX62wyXAheSGLBWEaHURm1NcOrzmrh79/p6/u6yS72v9G9lLi3dsPi7bhGDNlW6AA5YqJdVnundyrhdqIrX3ugdprl0HTeVfRvZl9QTxro8BdubPREsXMrPd/tGR0ZlFoQtlt+Vj1jMdx0XxqG/atqAVGa2NSD3lLQDmO/UgamRNOlymdtu56fn+0smtaN0Rfq8W4iAzXAfdmHzAo+mpnED/tr/APJqDD3xby3LXaQOujDVCNQp17JgaEGCB6VY2ngL2Mu9ZYQuuVQSCvZI1KmSNdZ8iK7Ys5OaK0xFbdzoxjV/uGPkVP0NQYvYWJtAl7ZAEyToNN8Tv47q1vSMqKaKlihIqiOKaKkimigCKaKOKUUBC3RC3W0uzzyqQbO8K1pnbDFuiFut0bNPKrNrYdxu7bY+SsfoKaNubFunFs111ronim3Ye56oR9auWuguMP8Acx5sg/8AtU7G3I7LwPW3FQ7plvujf+XrXY3BV/ZvQXFI2Y9WNCNWM6+QNav/AEhd43F9AzfWKxlWMrtyiDtL94fUVz+HXquylpIGna36eld3i+jd62ZEMBr2dDp/CfwmuSx6/rHH8R+tcM5LZK1hdJsBtS0WFvEWLbIxAOgMT6aedYfTTYQwd/LbYm26i5bnUhWkFSeJBBHlFW7dol1AEnMNPWug/SBgHuWcPdVJKhkbLqQDBQQNY0b3rjLOn1ZJ4rtPixeZ9XUqrU7W6Eiva5bUr558xUl2FKHdw9Ka5ZYnsqTqNwJ+lS7SwzQsqwEwSQQBW54HTbJ2laRCWYDSsbA3teGvj4zurpMHh4tNbwyqpVVCsEtszXMoaWd1JksdBIgRpxNK1a2jdhbguOhDHf1qjKNCBbzQ0kaASa459T31/Pf+Gphb4ZG1J61QoJORYABJnM0QBxrTx2zrmXFXLmNuIFtdmzlcFQCpAtAuFdoUTH74J1NXMXYXDrad5W62dcrKo7CqdYIzwC/w5Tr4a0rl0KI4IqmF3raMBXsEfANOzu+cc7b1NcfH3dscf058Xli7Mx1oX7V5BeL2wFFxsoA1aCVAYmS8Rm1mvQtouCdCsE9ntKJk6ZZOvpXF7Wwpto18JGS5Z64qAFK3JazdVd2V9N2khf3qpYq5YxV173VNazEZWDZsoUBVEEDcFXjw36zXTV32/wB/u7nlJlO7qOkOM6vAsOLnIP8AU3a+QNY2xcYnUPLAMoCmSB2cxKke8eg5il0hxrBbVjEWS7KufNnZFdmnt5QOKkNv+PhWEEDGbC3FInMCwZY3aNAMcIIPnWpb7JJJ6tlr+4T61Nhb6hstyeraFeN6idLi/wASnUeUbiazltsBBBJgGeXIU2HvSNfKqunV37LX7bBv29lij5R+0YKSrSN4dEYr4pA74jmhj2zZ0OuviCOKsOI5itvB4kh0ZTrcsso106zDHPaJ/wDTtCsLaqrbvsbZEFs68oMOo/2stZkXa+l1LN1LgBNi8vaSZIUnLctz+8jCVO/RDx1mRHFy5hC5yt2VYdmXGtm4DyOgjlcNUnGeywA7t1HEQSBcVg88v2ae1XL1wZbVwDtdWuuYD9kzp3YJJhF1HL2TuV2mA2re60JnMZ4iBunxq30hxKNhbvezZLmYMpCyQVEEjfqKxcG367OCGIYsVUy2pJHZ3j1rS2+xuYe4iaswAAMKe8s6GOE1qTtpzy7XbzaKaKuXcBdXvW3HmrD8Kg6uqqGKaKmNs0OSghIpstTFKbJQelrszwqVdmeFdEuHFSCwK7uO3IbVW7hUF+yxR1ZdRyMiCOI3VcH6UDZw4uX7JZs4t/qyIJKlgYO7ceNXulmGnCXPDIfZ1rzPa1nPhXA+G7ab3W4v41x6jUdRif0zv/d4Qf6nj6A1mYj9MGObuWrS+7flXCHCxGYwCYmuj2b0VJCvIIIBB8D61mY78NXUaSfpA2td1NxEH8KQfmaixPSvHtvxNz5D8Ksr0bPFtOIG/wBKsDotaI1J85NX9PJnlFdsZiLjIBcuMZzEZj3QDJOsBdRqdKg2jiLanW/ZzMe711nMPvZm7M8wG8ql2hsNCl3CrccXr/VBWKsbeVC7qkqOzpbafQ8a89xGz3tXMtxe60NlIIkbwGEjmK82M5Z2b1Z8v7evhMcJlZvfz7fT6uuw/wBqLXbdu7hlFsPnRftV9lUPDKcoyuZaIHjpA0ht9Gr7m1de/irgdyMqWGtZcpHC5cUIuukLw3aVYt4u/iP1guXTnZWCh3Chl7KgBSAoltw0OpO4RLgcHdW4l1beZlY3FLCdWGZjqdCVy6/xrypcOr53+fu3z6XjX4WOlGx2S+xtoxRgbkgEhdCXk7huJ9ao4LHXerlLdiQWBe4ciiMuWY5ydfCuoGyNqsjLfvqASZLmxZXKVZSsAyV1zc9BWPi+i+G6nq7uNtd/MBbm63WEQB2RG6eNa6Fzxw1l5/eufWnTue8fFV8HjsTecW7d/CyWUBbSm6dR2gTLAfeOkAk1FfxF63dFp8cXcAMUS0iI6k/vKOU6TwrZ6O7Pw2GD2BiLxEq2a3ZORgy7mZyBII3n8TVi5h8FauW7tqybuUZGW5cVEKZWyhUtoMsMQd/Pfw1z6nPV8Jw6fDc8sHC4Ozc6kMFdrXZDRcKh1JuOVVT2tQBMdrKPCtE4PGXd73WUjvMzRlK5Cx1EjJeVjzVyd6TUuJ6RWzdzWLVuz1ZCubaFxm0YFmPrUL7YFxYfGGIZYWZ1RkjKPBhr/Dupwl8zZzvpdIdq7Bvi3nuABkEwSWbW4LN1Sd5KOE14rcU8KktfZ7CWnaGazdti6N4fD4oNaxNuNxA0YTxuGo8RetllLW8QwvM+Vm7KsWa3mCyBPaVfKfGss38MwZRYuC24nR9SAwI0JPFRxrWM9p9kysvm/dt7PupctjDOdAmKwFx4Ldm24uYe4VG8q0afwgCoExezjgwiB3xEMmYAgMc6kOF+6CI8arYDHWs7RZIJuG65ZzEtvjWrr4bDZpyfGiQXuEdrLGhPIk6zurUxtYuUh8VtdbuGTD38L1rpOV4dbqxossomADuPKobW0CxVQ2FV7fYJYHrOyCpUlgAx0AknWKG9tgW7ZgAJCZQBHaLXAdfJV9zXM4W+HktEkkkHmTJrUwZuXs1b+FxrO79W7DgyJKuARvKSq6a6mshcJdttDo6jNqchgCd8xWrh+yZRmU81JFa1ra2KEA3esA3C6of/AJHUVbhSZxj4K8oa2zGcj3WOWHJDC0BMaiYb2rW2Xsq3dknDu5KW1GjMEKIq6DLJnKPiHHfV+50huOO3aCN/iWOrz/8Auo/yFTYXG4RiDiL+OuRwuMcnkVs5AR6GsZYVqdSJrGwbaGbqMAYlOrcyATlhkuOU3neDVTbFqHVbGHV1C7s/6wanQBCr+68atoNnl86i1bbNOe3gw1yOS5gQh8davpeQuWDY7EAmQt57SWh4ZQikj0qY4992Vm5X3cpntK/9ps4hZ1yh1Htnt5o9a28HtmyOxaYInPFdfcI+6ASo96k6T7TcWRhhh7VlLjZ4UliCpHdkALPh486wMDYlgDXThKzzrrcLbRgGbaFk/wANpLFoAcv1mc/Olda009bcwcToA1zE3COZUCAfAVPszZVogSgPmK1FwVtdygelZ46vlOXycptmxs8W26u1cLkdh8nUqG49niPCPWuXOGrt+klvMVUKYEkmNJPCaw/stS1ueGEcPQ/Zq3jhKH7HTavTgaIGqou0uuru4IukIzYa8P8ALY+2v4V5i5HVXQeSH2cfnXqGNtu9q4oUmUcbjxU15TiP2dz/ALZPsQfwrnm1GRirfXRbSMwObXjAMiut6LPdFgIymVZl3E6aEa8ta4jZN2bw9R7g11uw2dldWduwwUBTk0yiJyxPHfTGZSfC1derogznWPpPtvqEXfGs6xf6m/1hXMMhAzKbnazIRzg6HXz51bfaJuQcmhA7UAd3s85HdreNyn/pmyeittLEWlZOsOupWXZBoIJ7I5Mfes7GvlDJhrNl1Y5s7EQpgc2LHjwrF6eXNbLH/MHuF/nVDZ5zW7igSerzDj2rZDmP9IcVzuHxb26zP4NadDs67dtK/W3rSS2YC2NBOYERC5R2p05Vau420NWvMeOjDd2dIQTEKONc1fuqEtmAM9sA/eQm2fWFB9ac7TUNI4An5QPmQPWpcJ7rM77R02H2vaBDKqsS2UTbLNJI0ztr8Q48a5vGbSa/fUo3YDro+mo0kmdwk1f2Lgrt9VKEDJdDkNOohIA8ez86ysJhINxXEFbhBB4bx+FJ08ce881L1Mspq1cfpLfC9WpKo2UFQYBiN/PWqOI2leLFZ4ke1FfsjMscx9RR4yzF1h/msP8Akav/AEz6M7A41l0aGBOYhlntH4gw7SnyIrV/6oCrCHEjhFvEBF9GNtmA8PnVBbIKT4VnCyY3cTUywl8tSumTHPiClwKVyKAC1xrjMQSQzM3HyA3Vq9I9jPh7C31BKFyT2Y6tbsFVPMAiJ/i8axtkWLjIvVozafCrH6V6LtvDXr2FuWUnM1vKAxIEkceVJeM1E1vu80w10nTix18B/WldVZXDiCbd53zWWOqqgcjICDMkaHnWTsXYN+zeRcRaYAliWiVMKcsMJG/xrtEww4L+74d3UV02xfLznpZ37SJa6q2oMLnLyVuMpMkDl86pJbB3ivRNu9EruLa2QVQLnkmSTnKnQDfuPvRYX9Higdq8SfABR85rPKRqTs4WwsA5SRu9N9Wrd64OTfI11mL6COolGn+uYrJudGsSvwGtTKJcap28WIlgRrH0/OtPB3EMaiqLbLxK77T8eE8vyq1hsG471tl/0sPwrW2dOu2Uls7orXS2BWLsXDREKZ9a6O1grp+Ejz0+W+sZXRI5rpVsS9iGRrREKpBBkakzvArMwHR7GI2thiBxWG+mtepYHDZFIYjnPAe9Ocbh03sCeQ1Py0rl+pd9nXhNOawOHuKO1bYean8q0EwN1tyEeJ0/nVjE9IB8Fs85YgfIfnVF9r33EgxMd0R899TnU4Ro4LAG3Jdlg8xoPUxVTH3cED2lR9Ncqgn0aPoaz7pdjJJPiZJqP7OTvrOm9q+Mt4c/s7RU6mcxP/H+dUfslbAwtF9mrURm7W2n1NprgIBUSM24kGYI5HdXRbA25YxNsXLKRwdYBKtxHlyNchiQrqVbUHQ1y+zcfc2XiQQM1ptCp3Mv7vgRvB/nXoycsXt2dnEZdDprpvrxLGWjkuA/4bj1ymvTV2sb1oXbJlGGhn5HiCK82x2Eu27pB1Rs2u+MwOh8Na52K4XAYoWrqu26RMV2nR3Eh2vQCIZd/MAg/SuQvbGu8BW3sjEXrT3D1DEvB5AEb9dedWXV0tm3WO27z/A1EWAEAzv9JJMe5PvWb12Mud1EXz1P1/CgubNxT6PfI+6I+kVvlGeNY/TPtKh5MfmKsdE8Mj3bYU5YmZ10ymfP+dTYjooWBm4ZO5mP1B4UfRrYuKs3wWQZVkZgykGVMQN/uKzb3ak7aW+n2xA2H660wDWpYgCAyNAYCPi0B9K5K5s82kRyIJI+kjSvT9oYE3bT2z2QwIJG8TxislOi+HyjPneOLGCfRYmud5WtTUWOgl2bLnSc8T/pWPqag6RbLuXL7PbQHMtsnTvspcGY1mMomtvZOAt2Vy21AWZ0nUxEmd9Xrlsk6e4qjmMPgbhErZFphwyoT5h9W+lPa6JqYJ5zIJJnnXWWrB4kjz1/r2qd1SOBPE6ge1YxxmPhb3cwuxMMujDN6x76CKtYXY+GUzbsofHIGj1OoreTBrvyiOY/KnZIHYWfKRH51raILdvTdHpA9IFaCW9N/wA6zbmMyznI95Ptwp02xbG4EnwAAP8AXlWdK1erXdGvl8tDU1nBqeA9oNcrtLpW1tewigzpMsdN54RV3Y/Tiw/ZxCG2f3lJZfM/EPnTjTbfvYZ9yLHyPlpVcpcHfAHoeHvWhhcRZuLntsHHNGzeh5HwNBcxdlO+8RzIY/7BUUWGsAgEuB4a/jUn2eDzHlu9KzMT0ltL+zRn8e4Pnr8qx7u3bxPZhJ36CaaNuuGGtn4RPHQ/jUF3EYa2e0V9CW+S1yNzEu4GZi2vPQem4U8k6DdTibdNe6QW0BFu2THEkIPlrWZe2zeJ0hJ35ROnrVAJO+pVWrxTaVrzMRmJPmZ+tIAmkoqZRTRsyWxU6oKZakWiHCUYt0gaMGoGFun6uiBoqDg2es/amGW8hRvQ8jV0mql+vU5Mzovt98FcNi8T1THtDfHAXFH1H5Cu2xmA6zVWUqRIPAg7iNNa4Da+E6wSNGG4/hWn0J6TZP7HfjITCMd9tie6Z+E/I+B0xW53a9zZarvM8oqP7NrxjnXRvgGJggDzO7yqS1sojQkeGu+sm2Ph8FG4aen41ZtYNiYAB84+XOtlMJl3jTy/OriYYR3fr9Kowk2YeKg+WmnhVgbOCEQQPCCTWuUPwmPofypNby9pmAHMxHrNRWRc2aH1n0iPlwqH/wANt2+9pykSK0MXtfCrp1na5IC3zAyxWJjNvoTC2mPixj2AmguW7qcgPTf+A86YgHXd4zv+VYGI2ncI0hZ5AVX6+e80nfrJ+VB0xxdtdC4HlJn0FQNtNRJVJ8yAa5439dBP9Cna4x3CPnTRtuNty58ICnTcJPzrOxeNZ+/cZuepj1A0qmLZ51ItsU0bJ3B0EnfRK7eFOq1IFppNqWJ2ctzvTPOaz7mybidztD510AWjC1Ri7GW6jyVYaGTrBkbjWuGOukfzqYCiAqWG0YUn0qZbdOtGKaNnValWgFGDUEi0YqMGiBoqZTUitUANEGqaFgNUitVYNRhqirQajDVVDUYepoWQ1HmqsHos9NDhiaiuCaOaY16HNn3rdYO1sER+sUeY5iuoupNVLludDSm9Ok/R90q+0KuDvGbgH6pzvdR8BP7wHuPEa9rdCWh+tZUB/eYD614LisO1i4HWQuYGR8JBkEcq6M3e0WbU8eM1hp6Pe6RYRJAdrhHBASPdoHzrLxHTDWLdkebkn/isfWuPW+ORpkzkyKaG9iekF9+88DkgCjj6/Osq5iiWlmLHmxLc+NB9nZu8alTCqKaNoziOWtIZyZiKtrbA3CiC1dJtVFgneakXDgVYiniroRBKILUkU8UEYWiC0UU8VAwFEBSiioEKIUwpxQEKIUIpxQGDRA0ANEDUEgogajBpwaKlBogaiBogaglBogaiBogaglBow1QA0Qaipw1EGquGog1TQshqLPVYNT5qaHIzSpUq7MFQ5BypUqBG0DwqNcItKlQTJaA3CpAKVKoCAogKalQEKIUqVUPT0qVQKnp6VAhT01KgIUqVKgenpUqB6elSoHFEDTUqijBp5pUqBwaKaVKoHmiDU1KoogaIGlSoHmnDU9KoHzU+ampUV//Z",
          fileName="modelica://MikkelsonModeling/../../../Downloads/stmtur.jpg")}),
                                                                 Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-280,-80},{240,200}})),
    experiment(
      StopTime=30,
      __Dymola_NumberOfIntervals=531,
      Tolerance=0.0005,
      __Dymola_Algorithm="Esdirk45a"),
    Documentation(info="<html>
<p>Original model without extension of Hybrid standard control systems. See Modal for more description. </p>
</html>"));
end Modal_Controlled_Generic_SMR;
