within NHES.Systems.PrimaryHeatSystem.MSR.BaseClasses;
partial model Record_Data

  extends Modelica.Icons.Record;

  annotation (defaultComponentName="data",
  Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end Record_Data;
