within NHES.Systems.PrimaryHeatSystem.MSR.BaseClasses;
partial record Record_SubSystem_A

  extends Record_SubSystem;

  annotation (defaultComponentName="subsystem",
  Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end Record_SubSystem_A;
