within NHES.Systems.PrimaryHeatSystem.MSR.BaseClasses;
expandable connector SignalSubBus_ActuatorInput

  extends NHES.Systems.Interfaces.SignalSubBus_ActuatorInput;

  annotation (defaultComponentName="actuatorBus",
  Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end SignalSubBus_ActuatorInput;
