within NHES.Systems.PrimaryHeatSystem.MSR.BaseClasses;
expandable connector SignalSubBus_SensorOutput

  extends NHES.Systems.Interfaces.SignalSubBus_SensorOutput;

  annotation (defaultComponentName="sensorBus",
  Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end SignalSubBus_SensorOutput;
