within NHES.Systems.PrimaryHeatSystem.MSR;
package BaseClasses
  extends TRANSFORM.Icons.BasesPackage;

end BaseClasses;
